<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>Hurley 和 Bukowski - Fire Hazard Analysis Techniques</title><style type="text/css"> * {margin:0; padding:0; text-indent:0; }
 .s1 { color: #FFF; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 25pt; }
 .s2 { color: #231F20; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 20pt; }
 h1 { color: #B30738; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 28pt; }
 .s3 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 .s4 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s5 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s6 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 14pt; }
 .s7 { color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 26.5pt; }
 .p, p { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; margin:0pt; }
 .s8 { color: #00F; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s9 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s10 { color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s11 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 h2 { color: #B30738; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s12 { color: #B30738; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 13pt; }
 .s13 { color: #B30738; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 12pt; }
 .s14 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s15 { color: #B30738; font-family:"Bookman Old Style", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 12pt; }
 .s16 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .h4, h4 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s17 { color: #FFF; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s18 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s19 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 9.5pt; }
 .s20 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 9.5pt; }
 .s21 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 4pt; }
 .s22 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; }
 .s23 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; }
 .s24 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 3pt; }
 .s25 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -3pt; }
 .s26 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -3pt; }
 .s27 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9pt; }
 .s28 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s29 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 3pt; }
 .s31 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -7pt; }
 .s32 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -4pt; }
 .s33 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -4pt; }
 .s34 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -6pt; }
 .s35 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 1pt; }
 .s36 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s37 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -2pt; }
 .s38 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -5pt; }
 .s39 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 5pt; }
 .s40 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 9.5pt; }
 .s41 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 6pt; }
 .s42 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 7pt; }
 .s43 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -4pt; }
 .s44 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s45 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; }
 .s46 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; }
 .s48 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 13pt; }
 .s49 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: -2pt; }
 .s50 { color: #231F20; font-family:Symbol, serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s51 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; }
 .s52 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -3pt; }
 .s54 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11.5pt; vertical-align: 10pt; }
 .s56 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 7pt; }
 .s57 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11.5pt; vertical-align: 13pt; }
 .s58 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s59 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 8pt; }
 .s60 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 5pt; }
 .s61 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -1pt; }
 .s62 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 12pt; }
 .s64 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 5pt; }
 .s65 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -2pt; }
 .s66 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5.5pt; }
 .s67 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 2pt; }
 .s69 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 1pt; }
 .s70 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -7pt; }
 .s71 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s72 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s73 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: -3pt; }
 .s74 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 5pt; }
 .s75 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 2pt; }
 .s77 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 6pt; }
 .s78 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -6pt; }
 .s79 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: 4pt; }
 .s80 { color: #231F20; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 6pt; }
 .s81 { color: #231F20; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; }
 .s82 { color: #231F20; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -5pt; }
 .s83 { color: #231F20; font-family:"Bookman Old Style", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -4pt; }
 .s84 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: -5pt; }
 .s85 { color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 2pt; }
 .h3 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s86 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -2pt; }
 .s88 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s89 { color: #FFF; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9pt; vertical-align: 1pt; }
 .s90 { color: #FFF; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s92 { color: #FFF; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s93 { color: #231F20; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 1pt; }
 .s94 { color: #231F20; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s95 { color: #231F20; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s96 { color: #231F20; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 7.5pt; }
 .s97 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 9.5pt; }
 .s98 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s99 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s100 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9pt; }
 .s101 { color: #231F20; font-family:Symbol, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; vertical-align: 3pt; }
 .s102 { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; vertical-align: 3pt; }
 li {display: block; }
 #l1 {padding-left: 0pt;counter-reset: c1 1; }
 #l1> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l1> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 li {display: block; }
 #l2 {padding-left: 0pt; }
 #l2> li>*:first-child:before {content: "• "; color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l3 {padding-left: 0pt;counter-reset: e1 1; }
 #l3> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l3> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l4 {padding-left: 0pt;counter-reset: f1 1; }
 #l4> li>*:first-child:before {counter-increment: f1; content: counter(f1, decimal)". "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l4> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l5 {padding-left: 0pt;counter-reset: f2 1; }
 #l5> li>*:first-child:before {counter-increment: f2; content: counter(f2, decimal)". "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l5> li:first-child>*:first-child:before {counter-increment: f2 0;  }
 #l6 {padding-left: 0pt; }
 #l6> li>*:first-child:before {content: "· "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 li {display: block; }
 #l7 {padding-left: 0pt; }
 #l7> li>*:first-child:before {content: "• "; color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 li {display: block; }
 #l8 {padding-left: 0pt; }
 #l8> li>*:first-child:before {content: "• "; color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l9 {padding-left: 0pt; }
 #l9> li>*:first-child:before {content: "• "; color: #B30738; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l10 {padding-left: 0pt; }
 #l10> li>*:first-child:before {content: "· "; color: #231F20; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: 2pt; }
 li {display: block; }
 #l11 {padding-left: 0pt;counter-reset: i1 1; }
 #l11> li>*:first-child:before {counter-increment: i1; content: counter(i1, decimal)". "; color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 #l11> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 table, tbody {vertical-align: top; overflow: visible; }
</style></head><body><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="695" height="98" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_001.png"/></span></p><p class="s1" style="text-indent: 0pt;line-height: 28pt;text-align: left;">Chapter 7</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2" style="text-indent: 0pt;line-height: 22pt;text-align: left;">SECTION 3</p><p style="text-indent: 0pt;text-align: left;"/><h1 style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 31pt;text-align: justify;">Fire Hazard</h1><p style="text-indent: 0pt;text-align: left;"><span><img width="165" height="765" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_002.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Chapter Contents</p><p class="s4" style="padding-top: 6pt;padding-left: 18pt;text-indent: -9pt;line-height: 107%;text-align: left;">Performing a Fire Hazard Analysis</p><p class="s4" style="padding-left: 18pt;text-indent: -9pt;line-height: 107%;text-align: left;">Developing Fire Scenarios and Design Fire Scenarios</p><p class="s4" style="padding-left: 18pt;text-indent: -9pt;line-height: 107%;text-align: left;">Quantification of Design Fire Scenarios</p><p class="s4" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Prediction of Hazards</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Key Terms</p><p class="s4" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 107%;text-align: left;">bounding condition, design fire curve, design fire scenario, fire hazard analysis, fire model, fire scenario, performance- based design, <i>t</i>-squared fire</p><p style="text-indent: 0pt;text-align: left;"/><h1 style="padding-left: 5pt;text-indent: 0pt;line-height: 31pt;text-align: justify;">Analysis Techniques</h1><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="13" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_003.png"/></span></p><p class="s6" style="padding-top: 27pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Morgan J. Hurley Richard W. Bukowski</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="text-indent: 0pt;line-height: 30pt;text-align: left;">A</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 5pt;text-indent: 19pt;text-align: right;">vailable methods to estimate the potential impact of fire can be divided into two categories: risk-based and hazard-based. Both types of methods estimate the potential consequences of possible events. Risk-based methods also analyze the likelihood of scenarios occurring, whereas hazard-based methods do not. Fire risk analysis is described more fully in <span style=" color: #00F;">Section 3, Chapter 8, </span>“Fire Risk Analysis.” <span style=" color: #00F;">Section 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations,” provides</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">simple fire growth calculation methods.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The goal of a fire hazards analysis (FHA) is to determine the expected outcome of a specific set of conditions called a fire <i>scenario. </i>The scenario includes details of the room dimensions, con- tents, and materials of construction; arrangement of rooms in the building; sources of combustion air; position of doors; numbers, locations, and characteristics of occupants; and any other details that have an effect on the outcome of interest. This outcome determination can be made by expert judgment, by probabilistic methods using data from past incidents, or by deterministic means such as fire models. “Fire models” include empirical correlations, computer programs, full-scale and reduced-scale models, and other physical models. The trend today is to use models whenever pos- sible, supplemented if necessary by expert judgment. Although probabilistic methods are widely used in risk analysis, they find little direct application in modern hazard analyses. Probabilistic models are discussed in <span style=" color: #00F;">Section 3, Chapter 5</span>, “Introduction to Fire Modeling.” Typically, when the potential impact of fire is estimated, a hazard basis is used. When probabilities or frequencies are considered, it is usually in the context of determining whether or not a scenario is sufficiently likely to warrant further analysis.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Hazard analysis can be used for one of two purposes. One is to determine the hazards that are present in an existing or planned facility. The other use is for design, where trial design strategies are evaluated to determine whether they achieve a set of fire safety goals. Hazard analysis can be thought of as a component of risk analysis. That is, a risk analysis is a set of hazard analyses that have been weighted by their likelihood of occurrence. The total risk is then the sum of all of the weighted hazard values. In the insurance and industrial sectors, risk assessments generally target monetary losses, since these dictate insurance rates or provide the incentive for expenditures on protection. In the nuclear power industry, probabilistic risk assessment has been the basis for safety regulation. Here the risk of a release of radioactive material to the environment is commonly exam- ined, ranging from a leak of contaminated water to a core meltdown.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Available fire hazard calculation methods range from relatively simple equations that can be performed with a hand calculator to complex methods that require powerful computers, and many methods that fall between.</p><p class="s10" style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">See also <span style=" color: #00F;">Section 2, Chapter 1</span>, “Physics and Chemistry of Fire”; <span style=" color: #00F;">Section 3, Chapter 4</span>, “Use of Fire Incident Data and Statistics”; <span style=" color: #00F;">Section 3, Chapter 5</span>, “Introduction to Fire Modeling”; <span style=" color: #00F;">Section 3, Chapter 8</span>, “Fire Risk Analysis”; <span style=" color: #00F;">Section 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations”;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="499" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_004.png"/></span></p><p class="s11" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Morgan J. Hurley, <span class="s4">P.E., is the technical director of the Society of Fire Protection Engineers, where he is responsible for advancing the science and practice of fire protection engineering internationally. He is also adjunct faculty in the University of Maryland’s Department of Fire Protection Engineering.</span></p><p class="s11" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Richard W. Bukowski, <span class="s4">P.E., is a senior research engineer and coordinator of codes and standards activities for the Building and Fire Research Laboratories at NIST.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><h2 style="padding-top: 4pt;text-indent: 0pt;text-align: right;">3-121</h2><p class="s8" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Section 3, Chapter 10<span style=" color: #B30738;">, “Performance-Based Codes and Stan- dards for Fire Safety”; and </span>Section 3, Chapter 11<span style=" color: #B30738;">, “Overview of Performance-Based Fire Protection Design.”</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">PERFORMING A FIRE HAZARD ANALYSIS</p><p class="s13" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Steps of a Fire Hazard Analysis</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Performing an FHA is a fairly straightforward engineering anal- ysis. The steps include the following:</p><ol id="l1"><li><p style="padding-top: 5pt;padding-left: 23pt;text-indent: -11pt;text-align: left;">Selecting a target outcome</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Determining the scenario(s) of concern that could result in that outcome</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Selecting an appropriate method(s) for prediction of growth rate of fire effects</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Calculating the time needed for occupants to move to a safe place</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Analyzing the impact of exposure of occupants or property to the effects of the fire</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Examining the uncertainty in the hazard analysis</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: left;">Documentation of the fire hazard analysis process, includ- ing the basis for selection of models and input data</p></li></ol><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Fire hazard analysis can also be used as part of the performance-based design process. For more information on performance-based design, see <span style=" color: #00F;">Section 3, Chapter 10</span>, “Performance-Based Codes and Standards for Fire Safety,” and <span style=" color: #00F;">Section 3, Chapter 11</span>, “Overview of Performance-Based Fire Protection Design.”</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Selecting a Target Outcome</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">The target outcome most often specified is avoidance of occu- pant fatalities in a building. Another might be to ensure that fire fighters are provided with protected areas from which to fight fires in high-rise buildings. The U.S. Department of Energy (DOE) requires that FHAs be performed for all DOE facilities.<span class="s14">1 </span>Their objectives for such FHAs, as stated in DOE 5480.7A, in- clude the following:</p><ul id="l2"><li><p style="padding-top: 6pt;padding-left: 23pt;text-indent: -9pt;text-align: justify;">Minimizing the potential for the occurrence of fire</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">No release of radiological or other hazardous material to threaten health, safety, or the environment</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">An acceptable degree of life safety to be provided for DOE and contractor personnel and no undue hazards to the pub- lic from fire</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Critical process control or safety systems are not damaged by fire</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Vital programs are not delayed by fire (mission continuity)</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Property damage does not exceed acceptable levels (e.g.,</p><p style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">$150 million per incident)</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">An insurance company might want to limit the maximum probable loss to that on which the insurance rate paid by the customer is based; a manufacturer might want to avoid failures to meet orders to avoid erosion of its customer base; and some businesses might want to guard their public image of provid- ing safe and comfortable accommodations. Any combination of these outcomes could be selected as appropriate for an FHA.</p><p class="s12" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">DEVELOPING FIRE SCENARIOS AND DESIGN FIRE SCENARIOS</p><p class="s13" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Fire Scenario and Design Fire Scenario Defined</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Determining the fire source is one of the most important parts of performing a fire hazard analysis. To determine the fire source, a design fire scenario must be developed. A <i>fire scenario </i>is a set of conditions that defines the development of fire and the spread of combustion products. Fire scenarios comprise three sets of features: building characteristics, occupant characteristics, and fire characteristics. Building characteristics describe the build- ing features that could affect fire development and the spread of combustion products. Occupant characteristics describe the state(s) of occupants at the time of the fire. Fire characteristics describe the ignition and growth of the fire. A <i>design fire sce- nario </i>is a set of conditions that defines the critical factors for determining the outcomes for trial fire protection designs of new buildings or modifications to existing buildings.<span class="s14">2 </span>Design fire scenarios are the fire scenarios that are selected to analyze a trial design. They are generally a subset of the fire scenarios.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The design fire scenario is based on a fire that has a rea- sonable likelihood of developing from a series of events. Fire scenarios need to be based on reality and should be developed accordingly. For example, the occupancy, the purpose for which the design is being developed, the fuel load, potential changes in the property, the presence of sprinklers and fire detection, the presence of alarm and notification systems, and smoke manage- ment should be considered. Design fire scenarios differ by oc- cupancy and should be based on reasonably expected fires and worst-case fires. Although this chapter deals with hazard-based approaches, some risk must be included in the analysis when developing design fire scenarios. For instance, if a fire may be technically plausible but is extremely unlikely, that scenario may not be necessary to include in the design fire scenarios.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Determining the Scenario(s) of Concern</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Records of past fires, either for the specific building or for simi- lar buildings or class of occupancy, can be of substantial help in identifying conditions to be avoided. Statistical data from NFPA or from the National Fire Incident Reporting System (NFIRS) on ignition sources, first items ignited, rooms of origin, and the like can provide valuable insight into the important factors con- tributing to fires in the occupancy of interest. (See also <span style=" color: #00F;">Section 3, Chapter 4</span>, “Use of Fire Incident Data and Statistics.”) Anec- dotal accounts of individual incidents are interesting but might not represent the major part of the problem to be analyzed.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Murphy’s Law (“if anything can go wrong, it will”) applies to major fire disasters; that is, significant fires seem to involve a series of failures that set the stage for the event. Therefore, it is important to examine the consequences of things not going ac- cording to plan. In DOE-required FHAs, one part of the analy- sis is to assume both that automatic systems fail and that the fire department does not respond. This is used to determine a worst-case loss and to establish the real value of these systems. The 2006 edition of NFPA <i>101</i><span class="s14">®</span>, <i>Life Safety Code</i><span class="s14">®</span>, includes a performance-based design option containing a basic set of de- sign fire scenarios. Scenario 8 is a common fire that starts while</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">either the fire alarm system or the sprinkler system (in turn) is rendered ineffective. Given the normal high reliability of these systems, it is not required for the performance objectives to be met fully under these conditions, but stakeholders should feel that the resulting losses are not catastrophic or otherwise un- acceptably severe. In a risk assessment, the consequences of such failures would be weighted by the probability of failure and added into the total risk. In a hazard analysis, the objective is hazard avoidance, so the contribution of low probability events is more subjective. Scenarios must be translated into design fires for fire growth analysis and occupant evacuation calculation. See the discussion in the Quantification of Design Fire Scenar- ios section later in this chapter.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">NFPA <span class="s15">101 </span>Design Fire Scenarios</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">NFPA <i>101 </i>provides eight design fire scenarios that should be considered in the development of a performance-based design. Briefly, these design fire scenarios are as follows:</p><ol id="l3"><li><p style="padding-top: 5pt;padding-left: 23pt;text-indent: -11pt;text-align: justify;">An occupancy-specific design fire scenario that is represen- tative of a typical fire for the occupancy</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">An ultrafast-developing fire in the primary means of egress, with interior doors open at the start of the fire (for a discus- sion of fire development, see <span style=" color: #00F;">Section 2, Chapter 4</span>, “Dy- namics of Compartment Fire Growth”)</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">A fire that starts in a normally unoccupied room that may endanger large numbers of occupants</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">A fire that originates in a concealed wall or ceiling space adjacent to a large occupied room</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">A slowly developing fire, shielded from fire protection sys- tems, in close proximity to a high-occupancy area</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">The most severe fire resulting from the largest possible fuel load characteristic of the normal operation of the building</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">An outside exposure fire</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">A fire originating in ordinary combustibles with each pas- sive or active fire protection system individually rendered ineffective; this scenario is not required where it can be shown that the level of reliability and the design perfor- mance in the absence of the system are acceptable to the authority having jurisdiction (AHJ)</p></li></ol><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Although only eight scenarios are listed in the performance option of NFPA <i>101, </i>more than eight scenarios will be devel- oped and analyzed. For most building designs, for example, there will usually be far more than a single scenario that is rep- resentative of a typical fire in a given occupancy.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Applying NFPA <span class="s15">101 </span>Design Fire Scenarios</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">For a typical building, what happens when each of these eight general scenarios is applied to what might occur as a reasonable design fire in that building? For the purposes of this illustration, a multistory hotel building with some meeting rooms on lower floors is considered. The following fires might be used as design fires in meeting the eight-scenario criteria of NFPA <i>101:</i></p><ol id="l4"><li><p style="padding-top: 5pt;padding-left: 23pt;text-indent: -11pt;text-align: justify;">A typical fire based on the occupancy might include a pa- tron smoking in bed, or a sterno-initiated fire in a meeting room or restaurant area.</p></li><li><p style="padding-top: 4pt;padding-left: 23pt;text-indent: -11pt;text-align: justify;">An ultrafast fire in a primary means of egress would likely mean a flammable liquid fire in the corridor near one of the exit doors.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">Fire in a normally unoccupied room would likely include a fire in a janitor’s closet, started by oily rags or ignition of some cleaning fluid.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">Fire in a concealed space, particularly if the hotel were of combustible construction, might occur in the drop ceiling above the bathroom. This would likely be an electrical fire.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">A shielded fire near occupied space might be in a maid’s cart or under a display table in a meeting room.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">The most severe fire from the largest fuel load typical to the building might occur during remodeling or might occur due to storage of furniture in one room or storage of chairs in a meeting room.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">The outside exposure fire could include other buildings, skylights in the roof of a low-rise building nearby, or a wildland fire. This fire would be specific to the occupancy and building being considered.</p></li><li><p style="padding-left: 23pt;text-indent: -11pt;text-align: justify;">Failure of a system would need to include looking at rated walls, rated floors, as well as sprinkler and fire alarm sys- tems. When looking at these systems, one should consider what might fail rather than failure of the entire system. For instance, failure of a sprinkler system might mean failure of the entire water supply or it might mean failure of a single sprinkler to react when expected. By providing re- dundancy into water supply and fire pumps, and monitor- ing main valves, failures could be limited as a part of this evaluation.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Bounding Conditions</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">During development of the fire scenarios and design fire sce- narios, the allowable future changes in the facility must also be considered. The extent of the changes that are considered by the design become bounding conditions for the analysis and subsequent use of the building. One can expect that a design fire scenario is not exactly what will happen and that the building as originally designed and anticipated will not remain exactly as analyzed. Therefore, as one develops design fire scenarios and one calculates the expected fire response, some amount of change in those scenarios must also be considered.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">When conducting a hazard analysis, it is important to con- sider the types of changes that may occur. If the hazard analysis only considered a specific set of initial conditions, then it would be necessary to revise the fire hazard analysis any time changes were made in the future. The range of changes that will be con- sidered by the hazard analysis is a judgment call between the designers and the owner.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">For example, a hotel room floor might become a meeting room floor; a meeting room area might become an exposition center; occupant loads could be greater than expected or calcu- lated; movable walls could create simultaneous use when nonsi- multaneous use was expected; or the space between a ballroom ceiling and the floor above might be used for storage. All of these events are reasonably foreseeable, but some may fall out- side of the bounding conditions. Bounding conditions must be clearly identified because changes in the building may occur.</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Other situations that might occur on a more general basis, for any occupancy, include the response of a fire department and cutbacks in fire department funding or unwanted alarms causing deactivation of a system. Some of these bounding assumptions can be addressed specifically—for instance, maximum fuel load or occupant characteristics.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Implied Risk</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Although this chapter addresses fire hazard analysis, there is some implied risk in any such analysis. The primary risk fac- tors involved are included in the design fire development. The design fires described for the hotel building did not include such accidents as gasoline tanker trucks crashing into the side of the building or bombs ignited at the base of the building. There is always the risk that these events could happen, but the engineer must evaluate the likelihood of these events. For example, build- ings are typically not designed to survive the impact and ensuing fire of a missile strike. If this were to occur, achievement of the design goals and objectives might not be expected. Similarly, it is conceivable that simultaneous fires could occur, although prescriptive building codes such as NFPA <i>101 </i>explicitly exclude such an event. These might be limitations described in the fire strategy report to clarify what is covered and what is not.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">When proposing to exclude a scenario from further consid- eration, it is important to ensure that stakeholders understand the implications of excluding the scenario. For example, if the fire scenario associated with a gasoline tanker truck crashing into the side of the building is dismissed, and the building is located on a highway leading to a major oil refinery, stakehold- ers would need to understand and accept that if a gasoline tanker truck did crash into the side of the building, goals and objectives might not be met.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Data Sources</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">In developing design fire scenarios, it is useful to have data on which to base future quantification. Members of the NFPA <i>Life Safety Code </i>Technical Committees developed the design fire scenarios based on statistical analyses prepared by the NFPA Fire Analysis and Research Division and also on past fires that have occurred in different occupancy types.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The NFPA One Stop Data Shop provides much information regarding fire statistics and results. Other sources addressing typical fires in occupancies include Factory Mutual data, state or local jurisdiction data for various occupancies, the National Fire Incident Reporting System, or past fire history published in the <i>NFPA Journal. </i>Other possibilities include fire test results (many of which can be found on the National Institute of Stan- dards and Technology Fire Internet site), manufacturers’ data regarding specific fire performance of materials, or listings of materials by recognized test labs. It can be reasonably expected that the amount of data to develop a design fire will not be suf- ficient to exactly predict what will happen in all cases.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Overall Example</p><p style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">The following example develops scenarios for a large exhibit hall at a convention center and describes some of the work that might be done using the scenarios that have been developed.</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">The first step is to investigate potential fires that might occur so that the design fire scenarios can be chosen. Based on the scenarios from NFPA <i>101, </i>the scenarios examined for a typical convention center might be as follows:</p><ol id="l5"><li><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">The occupancy-specific design fire scenario might in- clude a fire in an exhibit booth or a fire in auditorium seating.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">The ultrafast fire might involve a fire in a plastic boat display located near the main exit.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">A fire in a normally unoccupied room could occur in the storage of stacked chairs in an exhibit hall next to the exhibit hall being considered. There could be a show in one exhibit hall with large numbers of people, and the adjacent hall might be used as temporary storage during that event.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">A fire in a concealed space is unlikely in Type 1 con- struction but could occur in electrical or insulation areas.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">A shielded fire could occur in the plastic boat previously mentioned or in a covered exhibit space. More and more juris- dictions are requiring automatic sprinklers in covered exhibit spaces, but that is not yet universal.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">The most severe fire to be considered would likely be the boat fire previously mentioned.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">An outside exposure fire would typically not be consid- ered for this occupancy because convention centers are gener- ally surrounded by parking lots and other open areas. However, if the loading dock is considered outside, the scenario might in- volve fire in a truck waiting to unload at the convention center.</p></li><li><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">A typical fire with failure might include failure of the sprinkler or fire alarm system or perhaps failure of the smoke control system.</p></li></ol></li></ol><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">If the purpose of the example is to perform an egress analysis, the worst-case fire may be all that is necessary for evaluation. The worst-case fire would likely be the shielded boat fire at peak rate of heat release. To quantify the fire, users might look at the fuel load and estimate the rate of burning, they might look at plastic fires and extrapolate, they might look at fast or ultra- fast fires and assume the fire peaks at the estimated sprinkler response time, they might assume the fire is shielded on the inside of the boat and so not have the fire peak at the estimated sprinkler response time, or they might specify sprinklers inside the boat and limit the fire size. The user would likely try a com- bination of these factors to see the effects.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Once the fire scenario is developed, smoke-filling calcula- tions can be performed to determine the clear height of a smoke layer over time. Those calculations would be compared to the timed evacuation analysis. Both calculations would likely start without suppression or smoke control to see whether the evacu- ation can occur without those two systems. If so, the analysis is simplified.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Finally, the user would identify bounding conditions via a sensitivity analysis. For instance, is the size of the boat important? How about the materials of the boat? Has the fuel been removed from the boat? If smoke control is necessary to make the design work, that smoke control needs to be identified as a critical system. Similarly, the occupant load, the exit sizes, the number of disabled persons, and the availability of an alarm system as well as its audi- bility must all be considered in the sensitivity analyses.</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Once all of these factors have been considered and dealt with, the hazard-based analysis is complete. The documentation of the analysis is the next important part and cannot be omitted from any fire hazard analysis. The assumptions, bounding condi- tions, scenarios considered, and limitations should be identified to the AHJs, the owner, and other interested parties. See Section 3, Chapter 11, “Overview of Performance-Based Fire Protection Design,” for more details on documentation requirements.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">QUANTIFICATION OF DESIGN FIRE SCENARIOS</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Quantification of design fire scenarios involves two steps. The first step is to develop the design fire curve for the design fire scenario or portion of the design fire scenario of interest. The design fire curve represents the heat release rate over time for the fire in question. Once the design fire curve is estimated, the second step, predicting the fire effects, is then possible.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The purpose of the design fire is similar to the assumed loading in a structural analysis—that is, to answer the question of whether the design will perform as intended under the as- sumed challenge. Keeping in mind that the greatest challenge is not necessarily the largest fire (especially in a sprinklered build- ing), it is helpful to think of design fires in terms of their growth phase, steady-burning phase, and decay phase (<span style=" color: #00F;">Figure 3.7.1</span>).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Design Fire Curves</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">The design fire curve is a description of the intensity (heat release rate) of a fire as a function of time. The design fire curve can be divided into four phases: ignition, growth, steady-burning, and decay. Because there is not a single framework for develop- ing the entire design fire curve, each step is typically developed separately and then brought together as a single curve.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">It is not always necessary to quantify each phase of a design fire curve, depending on the goals of the analysis. For example, to predict when a fire detection or suppression system would ac- tivate, it might only be necessary to quantify the growth phase. For sizing a smoke control system, only the maximum heat re- lease rate might be needed. A structural analysis might need the peak burning rate and the duration of peak burning. Perform-</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 98pt;text-indent: 0pt;text-align: left;">Growth phase of fire</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;text-align: left;"><span><img width="4" height="37" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_005.png"/></span></p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">ing an evacuation analysis might require quantification of the growth and fully developed stages.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><h4 style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Ignition. <span class="p">The design fire curve starts at ignition. A simple approach to developing a design fire curve is to assume that an ignition source of sufficient intensity is available to instan- taneously ignite the initial fuel package to establish burning. However, if the heat transfer to a combustible object or the tem- perature of the object is known, calculations can be performed to predict whether the object will ignite. Calculations to deter- mine whether ignition occurs depend on the state of the fuel: solid, liquid, or gas.</span></h4><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Ignition can be divided into two categories: piloted and nonpiloted. In the case of piloted ignition, a “pilot” such as a spark or flame initiates flaming. For nonpiloted ignition, flam- ing occurs spontaneously as a result of heating in the absence of flame or spark.<span class="s14">3 </span>Except for piloted ignition of gases and liquids that are at a temperature above their flashpoint, all materials must first be heated before ignition can take place.<span class="s14">3</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><i>Solids. </i>With the exception of smoldering combustion, for a solid to ignite it must first be heated sufficiently to release flammable vapors. Flammable vapors can be given off either by pyrolysis or by melting and subsequent vaporization. Pyroly- sis occurs when a material is heated and decomposes, releasing vapors known as <i>pyrolyzates. </i>Unlike melting and vaporization, in which no molecular changes occur, the vapors given off are different from the material that was originally heated.<span class="s14">4 </span>The pro- cess of pyrolysis can be viewed as “thermal cracking,” in which larger molecules are broken into smaller molecules.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Piloted ignition occurs if the concentration of pyrolysis gases is above the lower flammable limit and a “pilot” is pres- ent. For nonpiloted ignition to occur, the pyrolysis gases must be at a concentration above the lower flammable limit and they must be above their autoignition temperature. Because of this, it requires less energy for piloted ignition to occur than for non- piloted ignition.<span class="s14">4</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Methods of predicting ignition of solid materials exposed to thermal radiation differ depending on whether a solid is ther- mally thin or thermally thick. A thermally thick material is one in which a temperature rise will not be perceived on the unex- posed surface when the material is heated. Wood is a typical example of a thermally thick material, whereas sheet metal is a good example of a thermally thin material.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">An engineering guide<span class="s14">4 </span>published by the Society of Fire Protection Engineers (SFPE) focusing on piloted ignition con- tains six methods for predicting the piloted ignition of solid ma- terials under radiant exposure as follows.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">For thermally thin materials, the method of Mikkola and Wichman can be used:</p><p style="text-indent: 0pt;text-align: left;"><span><img width="262" height="124" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_006.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">Flashover</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 63pt;text-indent: 0pt;text-align: left;">Fully developed fire</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">Growth</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Ignition</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s17" style="text-indent: 0pt;text-align: right;">Decay</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Temperature rise</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 2pt;text-indent: 0pt;line-height: 6pt;text-align: right;">(<i>T </i>– <i>T </i>)</p><p class="s9" style="padding-top: 2pt;text-indent: 0pt;line-height: 5pt;text-align: right;">t <span class="p">= </span><span class="s18"></span>L c<u> ig </u><u>0  </u></p><p style="padding-top: 3pt;text-indent: 0pt;line-height: 4pt;text-align: right;">(1)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 7pt;text-indent: 0pt;text-align: right;">where</p><p style="padding-left: 57pt;text-indent: 0pt;line-height: 17pt;text-align: left;"><span class="s21">ig</span><span class="s22">            </span><span class="s23">0    </span>(<i>q</i><span class="s24">·</span> <span class="s18"></span><span class="s25">r</span><span class="s22"> </span>– <i>q</i><span class="s24">·</span> <span class="s18"></span><span class="s26">crit</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="38" height="4" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_007.png"/></span></p><p class="s16" style="text-indent: 0pt;text-align: right;">Time</p><p class="s9" style="padding-top: 6pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">T<span class="s25">ig </span><span class="p">= Ignition temperature (°C)</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="33" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_008.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">FIGURE 3.7.1 <span class="s28">Design Fire Structure</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="padding-top: 3pt;padding-left: 107pt;text-indent: 0pt;text-align: left;">T<span class="s26">0 </span><span class="p">= Initial temperature (°C)</span></p><p class="s29" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">t<span class="s22">ig</span></p><p style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">= Time to ignition (sec)</p><p style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><span class="s18"></span> = Density of the material (kg/m<span class="s14">3</span>)</p><p class="s9" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">c <span class="p">= Specific heat of the material (kJ/kg·C)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">L<span class="s26">0 </span><span class="p">= Thickness of the material (m)</span></p><p style="padding-left: 29pt;text-indent: 0pt;text-align: left;"><i>q</i><span class="s24">·</span> <span class="s18">″</span><span class="s25">r</span><span class="s22">  </span>= External heat flux (kW/m<span class="s14">2</span>)</p><p style="padding-left: 23pt;text-indent: 0pt;text-align: left;"><i>q</i><span class="s24">·</span> <span class="s18"></span><span class="s26">crit</span><span class="s23"> </span>= Critical heat flux for ignition (kW/m<span class="s14">2</span>)</p><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">For thermally thick materials, the following methods can be used:</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Ignition of a liquid at its flashpoint is analogous to piloted ig- nition of a solid, in that for ignition to occur, a pilot must be present. The analogy for nonpiloted ignition of liquids would be ignition at the autoignition temperature. Values for flashpoints and autoig- nition temperatures for some common materials can be found in NFPA 497, <i>Recommended Practice for the Classification of Flam- mable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas.</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Gases. <span class="p">For ignition of a flammable gas to occur, it must be</span></p></li><li><p style="padding-top: 1pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Mikkola and Wichman</p><p class="s18" style="padding-top: 4pt;text-indent: 0pt;line-height: 7pt;text-align: right;"></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 14pt;text-indent: 0pt;line-height: 8pt;text-align: left;">(<i>T</i><span class="s25">ig </span>– <i>T</i><span class="s26">0</span>)<span class="s14">2</span></p><p style="padding-left: 14pt;text-indent: 0pt;text-align: left;">mixed with a sufficient quantity of oxygen for a reaction to take place. Concentrations where this occurs are represented by a</p><p class="s9" style="text-indent: 0pt;line-height: 11pt;text-align: right;">t<span class="s25">ig </span><span class="p">=</span></p><p style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">4 <i>k</i><span class="s18"></span><i>c </i>(<i>q</i><span class="s24">· </span><span class="s18"></span> – <i>q</i><span class="s24">· </span><span class="s18"></span></p><p class="s31" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 17%;text-align: left;">)<span class="s32">2 </span><span class="p">(2)</span></p><p style="padding-left: 21pt;text-indent: 0pt;line-height: 11pt;text-align: left;">flammability range, which corresponds to gas/air concentrations</p><p style="text-indent: 0pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_009.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="62" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_010.png"/></span></p><p class="s22" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">r <span class="s23">crit</span></p><p style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">where <i>k </i>is thermal conductivity (W/m·K).</p></li><li><p style="padding-top: 6pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Tewarson</p><p style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">that are at or above the lower flammable limit and not exceeding the upper flammable limit. Flammability limits for a variety of gases can be found in NFPA 497.</p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">For mixtures of flammable gases, Le Chatelier’s principle</p><p class="s18" style="text-indent: 0pt;line-height: 10pt;text-align: right;"></p><p style="text-indent: 0pt;text-align: left;"><span><img width="81" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_011.png"/></span></p><p class="s29" style="text-indent: 0pt;line-height: 11pt;text-align: right;">t<span class="s22">ig </span><span class="s24">= </span><span class="s33">4</span></p><p style="padding-left: 13pt;text-indent: 0pt;text-align: left;">(<i>TRP</i>)<span class="s14">2</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(<i>q</i><span class="s24">· </span><span class="s18"></span> – <i>q</i><span class="s24">· </span><span class="s18"></span></p><p class="s31" style="padding-top: 8pt;text-indent: 0pt;line-height: 42%;text-align: left;">)<span class="s32">2 </span><span class="p">(3)</span></p><p style="padding-left: 22pt;text-indent: 0pt;text-align: left;">can be used to determine the lower flammable limit.<span class="s14">3 </span>Le Chat- elier’s law states that</p><p class="s22" style="padding-left: 128pt;text-indent: 0pt;line-height: 5pt;text-align: left;">r <span class="s23">min</span></p><p style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">where <i>TRP </i>is thermal response parameter (kW·sec<span class="s14">1/2</span>/m<span class="s14">2</span>)</p><p class="s34" style="padding-top: 2pt;padding-bottom: 1pt;padding-left: 23pt;text-indent: 0pt;line-height: 25%;text-align: left;">L <span class="p">= 100</span></p><p style="padding-left: 44pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="41" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_012.png"/></span></p><p style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 5pt;text-align: left;">(7)</p><ul id="l6"><li><p style="padding-left: 214pt;text-indent: -173pt;line-height: 1pt;text-align: left;">2 <span class="s35">m</span></p><p style="padding-bottom: 4pt;padding-left: 23pt;text-indent: 0pt;line-height: 85%;text-align: left;">and <i>q</i><span class="s18"></span><span class="s26">min</span><span class="s23"> </span>is minimum heat flux for ignition (kW/m ).</p><p class="s10" style="text-indent: 0pt;line-height: 11pt;text-align: left;">•</p><p style="text-indent: 0pt;line-height: 11pt;text-align: left;">Quintiere and Harkleroad</p><p style="padding-left: 14pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><span style=" color: black; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;"> </span></p><p class="s36" style="padding-left: 27pt;text-indent: 0pt;line-height: 67%;text-align: left;">} <span class="s37">P</span><span class="s38">i</span></p><p style="padding-left: 38pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_013.png"/></span></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">i</p><p class="s9" style="text-indent: 0pt;line-height: 94%;text-align: left;">L<span class="s25">i</span></p><p style="padding-left: 30pt;text-indent: 0pt;text-align: left;"><span style=" color: black; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;"> </span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s29" style="text-indent: 0pt;text-align: right;">t<span class="s22">ig </span><span class="s24">=</span></p><p class="s23" style="padding-top: 3pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">2</p><p class="s36" style="text-indent: 0pt;line-height: 10pt;text-align: left;">‹</p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="text-indent: 0pt;line-height: 15pt;text-align: left;">q<span class="s24">· </span><span class="s18">″</span><span class="p"> </span><span class="s39">)</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s23" style="padding-left: 145pt;text-indent: 0pt;line-height: 7pt;text-align: center;">min</p><p style="text-indent: 0pt;text-align: left;"><span><img width="34" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_014.png"/></span></p><p style="padding-left: 8pt;text-indent: 0pt;text-align: left;">b · <i>q</i><span class="s24">·</span> <span class="s18"></span><span class="s25">r</span></p><p style="padding-top: 12pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">for <i>t </i><span class="s18"></span> <i>t</i><span class="s25">m </span>(4)</p><p style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">L<span class="s25">m </span><span class="p">= Lower flammability limit of the mixture</span></p><p style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;line-height: 86%;text-align: left;">where b is a constant related to <i>k</i><span class="s18"></span><i>c </i>(sec<span class="s14">–1/2</span>) and <i>t</i><span class="s25">m </span>is char- acteristic time to reach thermal equilibrium (sec).</p></li></ul></li><li><p style="padding-top: 6pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Janssens</p><p class="s9" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">P<span class="s25">i </span><span class="p">= Volume fraction of gas </span>i</p><p class="s9" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">L<span class="s25">i </span><span class="p">= Lower flammable limit of gas </span>i</p><p style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;line-height: 5pt;text-align: left;">For more information, see <span style=" color: #00F;">Section 6, Chapter 10</span>, “Gases.”</p><p class="s9" style="padding-top: 11pt;padding-left: 58pt;text-indent: 0pt;line-height: 7pt;text-align: left;">t<span class="s25">ig </span><span class="p">= 0.563</span></p><p class="s19" style="text-indent: 0pt;text-align: left;"><span class="s39">‹</span>  k<span class="s40"></span>c  <span class="s39">)</span><span class="s36"> ‹  </span><span class="s9">q</span><span class="s24">·</span><span class="p"> </span><span class="s18">″</span><span class="s25">r</span></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">h</p><p class="s22" style="text-indent: 0pt;line-height: 8pt;text-align: left;">ig</p><p style="padding-left: 10pt;text-indent: 0pt;text-align: left;"><span style=" color: black; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt;"> </span></p><p class="s23" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">–1.83</p><p class="s36" style="text-indent: 0pt;line-height: 10pt;text-align: left;">)</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">– 1</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 39pt;text-indent: 0pt;line-height: 7pt;text-align: left;">(5)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_015.png"/></span></p><p style="text-indent: 0pt;line-height: 11pt;text-align: left;">·</p><p style="text-indent: 0pt;text-align: left;"/><p class="s23" style="padding-left: 115pt;text-indent: 0pt;text-align: left;"><span class="s41">2</span>             <span class="s29">q</span><span class="s18">″</span>crit</p><p style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;line-height: 92%;text-align: justify;">where <i>h</i><span class="s25">ig </span>is heat transfer coefficient at ignition, which in- corporates both the radiative and convective components (W/m<span class="s14">2</span>·C).</p></li><li><p style="padding-top: 6pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Toal, Silcock, and Shields</p></li></ul><p style="padding-top: 5pt;padding-left: 145pt;text-indent: 0pt;line-height: 7pt;text-align: center;">(<i>FTP</i><span class="s25">n</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 111pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="62" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_016.png"/></span></p><h4 style="padding-left: 14pt;text-indent: 0pt;line-height: 3pt;text-align: justify;">Fire Growth. <span class="p">Following ignition, a fire might grow as it de-</span></h4><p style="padding-left: 14pt;text-indent: 0pt;line-height: 8pt;text-align: justify;">velops on the first item ignited or spreads to additional items.</p><p style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">To determine whether spread would occur to adjacent items, the problem can be approached from the perspective of whether or not these items would ignite. For growth involving a single item, the fire could spread to unignited portions of the item. This could either lead to the entire item burning, or earlier ignited</p><p style="padding-left: 93pt;text-indent: 0pt;line-height: 5pt;text-align: left;"><i>t</i><span class="s21">ig </span><span class="s42">= </span>(<i>q</i><span class="s24">· </span><span class="s18"></span> – <i>q</i><span class="s24">· </span><span class="s18"></span></p><p class="s31" style="padding-left: 3pt;text-indent: 0pt;line-height: 24%;text-align: left;">)<span class="s43">n </span><span class="p">(6)</span></p><p style="padding-left: 21pt;text-indent: 0pt;line-height: 4pt;text-align: left;">portions might burn out before the fire spreads to involve the</p><p class="s22" style="padding-left: 145pt;text-indent: 0pt;line-height: 4pt;text-align: center;">r        <span class="s23">crit</span></p><p style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;line-height: 86%;text-align: left;">where <i>FTP</i><span class="s25">n </span>is flux time product and <i>n </i>is flux time product index is greater than or equal to 1.</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">See SFPE’s engineering guide<span class="s14">4 </span>for additional information on applying these methods as well as the appropriateness of these methods for different situations.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Liquids. <span class="p">For a liquid to ignite, it must be at a temperature that is equal to or greater than its flashpoint. NFPA 30, </span>Flammable and Combustible Liquids Code, <span class="p">defines flashpoint as “the minimum temperature of a liquid at which sufficient vapor is given off to form an ignitable mixture with air, near the surface of the liquid or within the vessel used.”</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">A number of test methods can be used to measure the flash- point of a liquid. Flashpoint is not a physical property and is in- stead a model of physical phenomena associated with vaporization of a sufficient quantity of fuel to establish a gaseous mixture that is at the lower flammable limit at a distance above the fuel surface and therefore can change with the test method employed.<span class="s14">3</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: justify;">entire item, such that the entire item is never fully involved.</p><p class="s13" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Prediction of Fire Effects</p><p style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">The primary importance of the appropriate selection of the de- sign fire’s growth is in obtaining a realistic prediction of detector and sprinkler activation, time to start of evacuation, and time to initial exposure of occupants. In 1972, Heskestad first proposed that for the early fire growth period the assumption that fires grow according to a power law relation works well and is sup- ported by experimental data.<span class="s14">5 </span>He suggested fires of the form</p><p class="s9" style="padding-top: 5pt;padding-left: 110pt;text-indent: 0pt;text-align: justify;">Q <span class="p">= </span><span class="s18"></span>t<span class="s44">n </span><span class="p">(8)</span></p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">Q <span class="p">= Rate of heat release (kW)</span></p><p style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: left;"><span class="s18"></span> = Fire intensity coefficient (kW/sec<span class="s44">n</span>)</p><p class="s9" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">t <span class="p">= Time (sec)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">n <span class="p">= 1, 2, 3</span></p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">Later, it was shown that for most flaming fires (except flammable liquids and some others) <i>n </i>= 2, the so-called <i>t</i>- squared growth rate.<span class="s14">6 </span>A set of specific <i>t</i>-squared fires labeled slow, medium, and fast, with fire intensity coefficients such that the fires reached 1000 Btu/sec (1055 kW) in 600, 300, and 150 seconds, respectively, were proposed for design of fire detection systems.<span class="s14">7 </span>Later, these specific growth curves and a fourth called “ultrafast,”<span class="s14">8 </span>which reaches 1055 kW in 75 seconds, gained favor in general fire protection applications.</p><p style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">This set of <i>t</i>-squared growth curves is shown in <span style=" color: #00F;">Figure</span></p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">3.7.2<span style=" color: #231F20;">. The slow curve is appropriate for fires involving thick, solid objects (e.g., solid wood table, bedroom dresser, or cabi- net). The medium growth curve is typical of solid fuels of lower density (e.g., upholstered furniture and mattresses). Fast fires are thin, combustible items (e.g., paper, cardboard boxes, drap- eries). Ultrafast fires are some flammable liquids, some older types of upholstered furniture and mattresses, or materials con- taining other highly volatile fuels.</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">These <i>t</i>-squared curves represent fire growth starting with a reasonably large, flaming ignition source. With small sources, there is an incubation period before established flaming, which can influence the response of smoke detectors. During this in- cubation period, the fire may not significantly grow in size, al- though smoke would still be produced in quantities potentially sufficient to activate smoke detectors.</p><p class="s9" style="padding-left: 5pt;text-indent: 18pt;text-align: justify;"><span class="p">This specific set of fire growth curves has been incorporated into several design methods, such as that for the design of fire detection systems in </span>NFPA 72<span class="s14">®</span>, National Fire Alarm Code<span class="s14">®</span><span class="p">.</span></p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">22 lb (10 kg) of wood arranged in a solid cube, as sticks ar- ranged in a crib, and as a layer of sawdust (<span style=" color: #00F;">Figure 3.7.3</span>). These three arrangements would have significantly different growth rates although representing identical fuel loads.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Steady Burning. </b>Where a fire scenario involves a fire in an enclosure, fire growth might continue until all the combustible items within the room are involved. Once this occurs, the rate of burning is influenced by one of two factors: (1) the available ventilation or (2) the available fuel. Calculation of fire tempera- tures within the room is easily accomplished by use of simple algebraic equations. Although computer models are frequently used in hazard analyses, they are generally no more accurate (and indeed may be less accurate) than simple hand calcula- tions for prediction of temperature and burning rate during fully developed burning.<span class="s14">10 </span>For example, for postflashover fires, hand calculation methods are generally used to estimate compartment temperatures.<span class="s14">11</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">SFPE’s engineering guide<span class="s14">11 </span>on fire exposures of structural elements provides calculation methods for predicting fire tem- peratures and burning rates in fully developed compartment fires. Some of these methods are based on an assumption of ventilation-limited burning, and others model fuel-controlled conditions. For most cases, the method developed by Law was found to provide bounding predictions when the “<span class="s18"></span>” factor was not used and the predicted burning duration was increased by a factor of 1.4.</p><p style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">Law’s method is as follows:</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">They are also referenced as appropriate design fires in several</p><p class="s9" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: left;">T <span class="p">= </span>T</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: left;">(1 – e<span class="s14">–0.05</span><span class="s45"></span><span class="s23"> </span>)(ºC) (9)</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">international methods for performing alternative design analyses in Australia and Japan and in a product fire risk analysis method published in this country.<span class="s14">9 </span>Although in the Australian method- ology the selection of growth curve is related to the fuel load (mass of combustible material per unit floor area), this is not justified, since the growth rate is related to the form, arrange- ment, and type of material and not simply its quantity. Consider</p><p class="s22" style="text-indent: 0pt;line-height: 8pt;text-align: right;">gm</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="85" height="62" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_017.png"/></span></p><p class="s46" style="text-indent: 0pt;line-height: 5pt;text-align: left;">¡</p><p style="text-indent: 0pt;text-align: left;"/><p class="s23" style="text-indent: 0pt;line-height: 8pt;text-align: left;">–0.1        <u>      </u></p><p style="text-indent: 0pt;text-align: left;"/><p class="s22" style="text-indent: 0pt;line-height: 8pt;text-align: left;">A</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 11pt;text-align: left;">1 – e</p><p style="text-indent: 0pt;text-align: left;"/><p class="s46" style="text-indent: 0pt;line-height: 5pt;text-align: left;">£</p><p style="text-indent: 0pt;text-align: left;"/><p class="s48" style="text-indent: 0pt;line-height: 14pt;text-align: left;">…</p><p style="text-indent: 0pt;text-align: left;"/><p class="s22" style="text-indent: 0pt;line-height: 11pt;text-align: left;">A<span class="s49">o</span><span class="s45"></span>H<span class="s49">o</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s19" style="text-indent: 0pt;line-height: 10pt;text-align: left;">     A     </p><p class="s9" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">A<span class="s25">o</span><span class="s50"></span>H<span class="s25">o</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">T<span class="s25">gm </span><span class="p">= 6000</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s46" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">¢</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="62" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_018.png"/></span></p><p style="padding-left: 9pt;text-indent: 0pt;text-align: left;">(ºC)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s46" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">¤</p><p style="text-indent: 0pt;text-align: left;"><span><img width="7" height="24" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_019.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="246" height="225" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_020.png"/></span></p><p class="s51" style="text-indent: 0pt;line-height: 8pt;text-align: left;">Corrugated cardboard cartons</p><p class="s51" style="text-indent: 0pt;line-height: 87%;text-align: left;">4.6 m (15 ft) high various contents</p><p style="text-indent: 0pt;text-align: left;"/><p class="s51" style="text-indent: 0pt;line-height: 8pt;text-align: left;">Wood pallets</p><p class="s51" style="text-indent: 0pt;line-height: 8pt;text-align: left;">1.5 m (5 ft) high</p><p style="text-indent: 0pt;text-align: left;"/><p class="s51" style="text-indent: 0pt;line-height: 87%;text-align: left;">Cotton/polyester innerspring mattress</p><p style="text-indent: 0pt;text-align: left;"/><p class="s52" style="text-indent: 0pt;text-align: left;">m<span class="p">·</span></p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;">= 0.18<i>A</i><span class="s25">o</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="text-indent: 0pt;text-align: left;"><span class="s9">H</span><span class="s25">o</span></p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 11pt;text-align: left;">1 – e</p><p style="text-indent: 0pt;text-align: left;"/><p class="s36" style="padding-bottom: 1pt;text-indent: 0pt;text-align: right;"><span class="s20">    </span><span class="p"> </span>‹<u> </u><span class="s19">W</span><span class="s9"> </span>) <span class="s54">Œ</span></p><p class="s22" style="text-indent: 0pt;line-height: 8pt;text-align: left;">f</p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">D</p><p style="padding-left: 298pt;text-indent: 0pt;text-align: left;"><span style=" color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">	</span></p><p class="s22" style="text-indent: 0pt;line-height: 11pt;text-align: left;">A<span class="s49">o</span><span class="s45"></span>H<span class="s49">o</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s23" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">–0.036<u> </u><u><i>A</i></u><i> </i><span class="s57">\</span></p><p style="text-indent: 0pt;line-height: 11pt;text-align: left;">(kg/sec)</p><p style="padding-left: 67pt;text-indent: 0pt;line-height: 11pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s51" style="padding-left: 22pt;text-indent: 0pt;line-height: 174%;text-align: left;">Thin plywood wardrobe Methyl alcohol pool</p><p class="s16" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">6000</p><p class="s51" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 87%;text-align: left;">Full mail bags 1 m (3 ft) high</p><p class="s51" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 87%;text-align: left;">Upholstered furniture</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s51" style="padding-left: 21pt;text-indent: 0pt;line-height: 87%;text-align: left;">Solid wood cabinetry</p><p style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">T<span class="s25">gm </span><span class="p">= Maximum compartment temperature (ºC)</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: right;"><i>A </i>= Surface area of interior of enclosure (m<span class="s14">2</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Heat release rate (kW)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">5000</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">4000</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">3000</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">2000</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s17" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Ultra fast</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s17" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Fast</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="86" height="75" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_021.png"/></span></p><p class="s17" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">Medium</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s17" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">Slow</p><p style="padding-top: 3pt;padding-left: 45pt;text-indent: 0pt;text-align: left;"><i>A</i><span class="s25">o </span>= Area of ventilation opening (m<span class="s14">2</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">1000</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 36pt;text-indent: 0pt;line-height: 7pt;text-align: left;">0</p><p class="s16" style="padding-left: 42pt;text-indent: 0pt;line-height: 7pt;text-align: left;">0</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">200</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">400 600 800</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="108" height="51" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_022.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="61" height="96" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_023.png"/></span></p><p class="s16" style="padding-left: 38pt;text-indent: 0pt;text-align: left;">Solid cube Sticks (crib) Sawdust</p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="33" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_024.png"/></span></p><p class="s28" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span class="s27">FIGURE 3.7.2 </span>Set of <i>t</i>-Squared Growth Curves</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="49" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_025.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: left;">FIGURE 3.7.3 <span class="s28">Dependence of Fire Growth on Fuel Form and Arrangements</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-top: 2pt;padding-left: 96pt;text-indent: 0pt;text-align: left;">Time from ignition (sec)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">H<span class="s25">o </span><span class="p">= Height of ventilation opening (m)</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="47" height="3" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_026.png"/></span></p><p class="s18" style="padding-left: 29pt;text-indent: 0pt;line-height: 17pt;text-align: left;"><span class="p"> = </span><span class="s59">m</span><span class="s60">f</span></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 77%;text-align: left;"><span class="s18"></span> <i>A </i>× <i>A</i><span class="s25">o</span></p><p class="s9" style="padding-left: 28pt;text-indent: 0pt;text-align: left;">m<span class="s25">f </span><span class="p">= Mass of fuel (kg)</span></p><p class="s9" style="padding-left: 28pt;text-indent: 0pt;text-align: left;">m<span class="s24">· </span><span class="s25">f </span><span class="p">= Mass burning rate of fuel (kg/sec)</span></p><p class="s9" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">W <span class="p">= Width of wall containing ventilation opening (m)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">D <span class="p">= Depth of compartment (m)</span></p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 18pt;text-align: left;">Law reports that the correlation for predicting burning rate is valid for</p><p class="s16" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="278" height="263" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_027.png"/></span></p><p class="s16" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Fraction of initial HRR</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">0.4</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">0.3</p><p class="s37" style="padding-top: 2pt;padding-left: 264pt;text-indent: 0pt;text-align: center;">m<span class="p">·  </span><span class="s38">f</span></p><p style="padding-left: 87pt;text-indent: 0pt;line-height: 3pt;text-align: left;"><span><img width="36" height="4" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_028.png"/></span></p><p class="s9" style="padding-left: 264pt;text-indent: 0pt;text-align: center;">A<span class="s25">o</span><span class="s61"></span>H<span class="s25">o</span></p><p class="s62" style="text-indent: 0pt;line-height: 23pt;text-align: left;">‹<u> </u><span class="s19">D</span><span class="s9"> </span>)<span class="s64">½ </span><span class="p">&lt; 60</span></p><p class="s16" style="padding-top: 4pt;padding-left: 87pt;text-indent: 0pt;text-align: left;">0.2</p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">W</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">In some cases, it may only be desired to predict whether flash- over is possible for a given fire scenario involving a fire in an enclosure. In such cases, the approach described in the section Prediction of Flashover can be used.<span class="s14">12</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: left;">0.1</p><p class="s16" style="padding-left: 17pt;text-indent: 0pt;line-height: 8pt;text-align: left;">0</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">200</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 230pt;text-indent: 0pt;text-align: center;">400</p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="4" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_029.png"/></span></p><p class="s16" style="padding-top: 2pt;padding-left: 229pt;text-indent: 0pt;text-align: center;">Time (sec)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">600</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">800</p><p class="s66" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span class="h4">Decay. </span><span class="p">All fires eventually decrease in size. A fire can decay </span><span class="s65">e </span>[-0.0023(t-t<span class="s46">act</span>)]</p><p style="text-indent: 0pt;text-align: left;"><span><img width="5" height="5" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_030.png"/></span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">for one of three reasons: consumption of available fuel, oxygen <span class="s51">Secretarial desk fuel package</span></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">depletion, or suppression. Because the hazards posed during the <span class="s67">Office II fuel package</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="4" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_031.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="31" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_032.png"/></span></p><p class="s51" style="text-indent: 0pt;line-height: 8pt;text-align: left;">Workstation II fuel package</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">decay phase are typically insignificant in comparison to the haz- <span class="s36">Sofa fuel package</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="33" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_033.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">FIGURE 3.7.4 <span class="s28">Decay Rates for Various Fuels</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s51" style="padding-left: 14pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Paper cart fuel package Executive desk fuel package Office I fuel package Workstation I fuel package Wood cribs fuel package</p><p style="text-indent: 0pt;text-align: left;"><span><img width="5" height="5" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_034.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="4" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_035.png"/></span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: justify;">ards posed during the fully developed phase, decay is typically</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">omitted from analysis. An exception is in calculations involving structural fire resistance of concrete or insulated steel. Where test data are available, they might include decay.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">If decay occurs due to the exhaustion of fuel, <span style=" color: #00F;">Table 3.7.1 </span>shows the expected temperature change as fuel is depleted.<span class="s14">11 </span>For fires with a predicted duration of less than 60 minutes, a decay rate of 10<span class="s18"></span>C/min can be used. In other case, a decay rate of 7<span class="s18"></span>C/min can be used.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Decay could also occur in the event that a sprinkler system is present and activated. A simple assumption is that the fire im- mediately goes out, but this is not conservative. A National In- stitute of Standards and Technology (NIST) study documents a (conservative) exponential diminution in burning rate under the application of water from a sprinkler (<span style=" color: #00F;">Figure 3.7.4</span>).<span class="s14">13 </span>Since the combustion efficiency is affected by the application of water, the use of values for soot and gas yields appropriate for post- flashover burning would represent the conservative approach in the absence of experimental data.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><h4 style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: justify;">Prediction of Flashover. <span class="p">Flashover occurs when a fire grows</span></h4><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">to occur in a room. The time at which flashover occurs can be estimated by determining when the fire is predicted to reach this minimum size. The following methods can be used to predict the minimum heat release rate necessary for flashover.<span class="s14">12</span></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">·</p><p style="text-indent: 0pt;text-align: left;"/><ul id="l7"><li><p style="padding-top: 6pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Method of Babrauskas</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 142pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="17" height="0" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_036.png"/></span></p><p class="s9" style="padding-left: 97pt;text-indent: 0pt;text-align: left;">Q <span class="p">= 750</span>A<span class="s25">o</span><span class="s18"></span>H<span class="s25">o </span><span class="p">(9)</span></p><p style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-left: 35pt;text-indent: 0pt;line-height: 8pt;text-align: left;">·</p><p class="s9" style="padding-left: 32pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Q <span class="p">= Minimum heat release rate required for flashover</span></p><p style="padding-left: 48pt;text-indent: 0pt;text-align: left;">(kW)</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;"><i>A</i><span class="s25">o </span>= Area of opening into compartment (m<span class="s14">2</span>)</p><p class="s9" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">H<span class="s25">o </span><span class="p">= Height of opening into compartment (m)</span></p></li><li><p style="padding-top: 3pt;padding-left: 23pt;text-indent: -9pt;text-align: left;">Method of McCaffrey, Quintiere, and Harkleroad</p></li></ul><p style="padding-left: 5pt;text-indent: 0pt;line-height: 4pt;text-align: left;">to such a size that it involves all combustible items within an en- <i>· </i><span class="s69">½</span></p><p style="padding-left: 412pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="15" height="0" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_037.png"/></span></p><p style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">closed room. Although occurrence of flashover is not a hazard in itself, flashover would affect the occurrence of other hazards as described in the next section. Several correlations are available to predict the minimum heat release rate necessary for flashover</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">where</p><p class="s9" style="padding-left: 34pt;text-indent: 0pt;line-height: 9pt;text-align: left;">k</p><p style="text-indent: 0pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_038.png"/></span></p><p class="s9" style="padding-left: 11pt;text-indent: 0pt;line-height: 72%;text-align: left;">h<span class="s25">k </span><span class="p">= </span><span class="s70"></span></p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;line-height: 81%;text-align: left;">Q <span class="p">= 610(</span>h<span class="s25">k</span>A<span class="s25">T</span>A<span class="s25">o</span><span class="s18"></span>H<span class="s25">o </span><span class="p">)</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(10)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="33" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_039.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">TABLE 3.7.1 <span class="s71">Rate of Decrease in Temperature</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s58" style="padding-top: 1pt;padding-bottom: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Temperature Decay (<span class="s72"></span>C/min) Restrictions</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="322" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_040.png"/></span></p><p class="s28" style="padding-top: 3pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">10 Duration &lt; 60 minutes</p><p class="s28" style="padding-left: 66pt;text-indent: 0pt;text-align: left;">7 Duration &gt; 60 minutes</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="322" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_041.png"/></span></p><p class="s9" style="padding-left: 24pt;text-indent: 0pt;line-height: 7pt;text-align: left;">k <span class="p">= Thermal conductivity of compartment surface</span></p><p style="padding-left: 39pt;text-indent: 0pt;text-align: left;">(kW/m·K)</p><p class="s18" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: left;"><span class="p"> = Thickness of compartment surface (m)</span></p><p style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;"><i>A</i><span class="s25">T </span>= Total area of compartment surfaces (m<span class="s14">2</span>)</p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">·</p><p style="text-indent: 0pt;text-align: left;"/><ul id="l8"><li><p style="padding-top: 3pt;padding-left: 14pt;text-indent: -9pt;text-align: left;">Method of Thomas</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 151pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="14" height="0" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_042.png"/></span></p><p class="s9" style="padding-left: 73pt;text-indent: 0pt;text-align: left;">Q <span class="p">= 7.8</span>A<span class="s25">T </span><span class="p">+ 378</span>A<span class="s25">o</span><span class="s18"></span>H<span class="s73">O </span><span class="p">(11)</span></p><p style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">where the variables are as defined above.</p><p class="s12" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">PREDICTION OF HAZARDS</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Fire is a dynamic process of interacting physics and chemis- try, so predicting what is likely to happen under a given set of circumstances is daunting. The simplest predictive methods are algebraic equations. Computer models are used to automate fire hazard calculations and are particularly useful where many re- peated calculations must be performed.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Simple Fire Hazard Calculations</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Once the design fire curve has been developed, it is then pos- sible to predict the hazards that would result. The types of haz- ards that might be of interest include the following:</p><ul id="l9"><li><p style="padding-top: 5pt;padding-left: 23pt;text-indent: -9pt;text-align: justify;">Radiant heat flux, which affects the potential for ignition of materials or thermal injury to people</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Smoke production, which dictates the volume of smoke produced</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Fire plume and ceiling jet temperatures and veloci- ties, which could cause weakening of exposed structural elements</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: justify;">Species production, which affects the rate at which an un-</p><p class="s9" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">T<span class="s26">1 </span><span class="p">= Temperature of gas (K)</span></p><p class="s9" style="padding-top: 3pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">T<span class="s26">2 </span><span class="p">= Temperature of target (K)</span></p><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">The equation is only applicable for instantaneous calcula- tions, as the temperature of the target will rise as a function of the thermal radiation that it receives.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Smoke Production. </b>When calculating smoke production rates, <i>smoke </i>is usually defined as the products of combustion and the air entrained into the fire plume. Therefore, the amount of smoke produced is a function of the height above the fire. <span style=" color: #00F;">Section 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations,” pro- vides a number of equations that can be used to predict smoke production.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: justify;"><b>Fire Plumes and Ceiling Jet Temperatures and Velocities. </b>A fire will produce a plume of hot gas that will rise and contact the ceiling of a compartment, forming a ceiling jet. The temperature and velocity of a plume can be calculated as described in <span style=" color: #00F;">Sec- tion 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations.” Similarly, the temperature and velocity of a ceiling jet can be calculated in accordance with the following equations:<span class="s14">14</span></p><p style="padding-left: 23pt;text-indent: 0pt;line-height: 7pt;text-align: left;">tenable environment could be created</p></li><li><p style="padding-left: 23pt;text-indent: -9pt;text-align: left;">Depth of upper layer, which can be used as a surrogate for an untenable environment</p><p style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;line-height: 1pt;text-align: left;">As was the case with the stages of design fire curves, it is</p><p style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 16pt;text-align: left;">For 0.18 <span class="s18"></span> <i>r</i></p><p style="text-indent: 0pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_043.png"/></span></p><p class="s9" style="text-indent: 0pt;line-height: 9pt;text-align: right;">H</p><p class="s9" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 1pt;text-align: center;">r</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_044.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s18" style="padding-left: 14pt;text-indent: 0pt;text-align: left;"><span class="s9">T </span><span class="p">=</span></p><p style="padding-bottom: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 16pt;text-align: left;">16.9 <i>·</i><i> </i><span class="s14">2/3</span></p><p style="text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="52" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_045.png"/></span></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Q</p><p style="text-indent: 0pt;text-align: left;"/><p class="s52" style="text-indent: 0pt;line-height: 11pt;text-align: right;">H <span class="s23">5/3</span></p><p class="s23" style="text-indent: 0pt;line-height: 8pt;text-align: left;">2/3</p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="text-indent: 0pt;line-height: 8pt;text-align: right;">·</p><p style="text-indent: 0pt;line-height: 2pt;text-align: left;">5.38( /<i>r</i>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="61" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_046.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 14pt;text-indent: 0pt;text-align: left;">(13)</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">not always necessary to quantify all of the hazards that result</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 0pt;text-align: left;">from a design fire scenario. The hazards that are quantified are a</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 2pt;text-align: left;">For</p><p class="s9" style="text-indent: 0pt;line-height: 9pt;text-align: right;">H</p><p style="text-indent: 0pt;line-height: 15%;text-align: left;">&gt; 0.18 <span class="s18"></span><i>T </i>= <i>Q</i></p><p class="s9" style="text-indent: 0pt;line-height: 8pt;text-align: right;">H</p><p class="s9" style="text-indent: 0pt;line-height: 0pt;text-align: right;">·</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 4pt;text-align: left;">(14)</p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Q</p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">H</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">function of the goals of the analysis. For example, if the purpose of the analysis is to determine whether a thermally activated</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">For 0.15</p><p class="s70" style="text-indent: 0pt;line-height: 79%;text-align: left;"><span class="s20"> </span><span class="s19">r  </span></p><p class="s9" style="padding-left: 10pt;text-indent: 0pt;line-height: 9pt;text-align: left;">H</p><p class="s9" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U <span class="p">= 0.96</span></p><p class="s75" style="padding-bottom: 2pt;text-indent: 0pt;line-height: 50%;text-align: left;">‹<u> </u><span class="s19">Q</span><span class="s9"> </span>)<span class="s23">1/3</span></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">H</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;"/><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">(15)</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">detection or suppression system activates, only the plume and <i>r</i></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">0.195 <i>· </i><span class="s14">1/3</span></p><p class="s23" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">1/2</p><p style="text-indent: 0pt;text-align: left;"><span><img width="79" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_047.png"/></span></p><p style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">ceiling jet temperatures and velocities might be determined. For analysis of a smoke control system, only the smoke production rate might be determined. A structural analysis might only re-</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">For &gt; 0.15 <i>U </i>=</p><p style="text-indent: 0pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_048.png"/></span></p><p class="s9" style="padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">H</p><p style="padding-left: 15pt;text-indent: 0pt;line-height: 18pt;text-align: left;">(<i>r</i>/<i>H</i>)<span class="s14">5/6 </span><span class="s42">(16)</span></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">quire calculation of the heat transfer to the structure. An evacu- ation analysis might require quantification of all of the hazards listed.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Radiant Heat Flux. </b>Radiant heat flux is a measure of the rate of radiative heat transfer per unit area. An example of radiant heat transfer is the heating that can be felt from exposure to the sun on a hot day (although the intensity of thermal radiation in sunlight is too small to be of concern from a fire standpoint). The radiant heat flux from a single burning item can be pre- dicted as a function of the distance from the item in accor- dance with Equation 18 of <span style=" color: #00F;">Section 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations.” For radiant heat fluxes resulting from fire gases, such as in a compartment fire, the radiant heat flux can be calculated if the gas temperature and the tempera- ture of the target object are known by applying the following equation:</p><ul id="l10"><li><p class="s23" style="padding-left: 131pt;text-indent: -128pt;line-height: 5pt;text-align: left;">4 4</p></li></ul></li></ul></li></ul><p class="s18" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;"><span class="s9">T </span><span class="p">= Temperature rise over ambient (°C)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">U <span class="p">= Ceiling jet velocity (m/sec)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">H <span class="p">= Height above fire (m)</span></p><p class="s9" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">r <span class="p">= Horizontal distance from fire centerline (m)</span></p><p class="s9" style="padding-left: 32pt;text-indent: 0pt;line-height: 8pt;text-align: left;">·</p><p class="s9" style="padding-left: 29pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Q <span class="p">= Total heat release rate (kW)</span></p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">When using these equations, it must be cautioned that they are only valid for horizontal, unobstructed ceilings where there is no smoke layer present. In cases where a layer forms, higher temperature rises can be expected.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: justify;"><b>Species Production. </b>Fires can create a number of products of combustion that can be toxic or corrosive, including carbon di- oxide (CO<span class="s26">2</span>), water vapor (H<span class="s26">2</span>O), carbon monoxide (CO), and many others that vary with the fuel and burning conditions. Species production rates can be calculated from the following</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: right;">where</p><p class="s9" style="text-indent: 0pt;line-height: 6pt;text-align: right;">·</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 44%;text-align: left;"><i>Q</i><span class="s25">r </span>= <span class="s18"></span>(<i>T</i><span class="s26">1 </span>– <i>T</i><span class="s26">2 </span>) (12)</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">equation:<span class="s14">15</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">·</p><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="padding-left: 39pt;text-indent: 3pt;line-height: 50%;text-align: right;">· Q</p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;line-height: 4pt;text-align: left;">G<span class="s25">j </span><span class="p">= </span>y<span class="s25">j</span></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="29" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_049.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: left;">(17)</p><p class="s9" style="padding-left: 24pt;text-indent: 0pt;line-height: 85%;text-align: left;">Q<span class="s25">r </span><span class="p">= Rate of radiant heat transfer (kW)</span></p><p class="s18" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: left;"><span class="p"> = Emissivity of gas (0–1) (—)</span></p><p style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: left;"><span class="s18"></span> = Stephan-Boltzmann constant (5.67 × 10<span class="s14">–11 </span>kW/m<span class="s14">2</span>·K<span class="s14">4</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 23pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 5pt;padding-left: 48pt;text-indent: 3pt;line-height: 50%;text-align: left;">· G<span class="s25">j</span></p><p class="s18" style="padding-left: 129pt;text-indent: 0pt;line-height: 13pt;text-align: center;"><span class="s9">H</span><span class="s25">c</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 1pt;text-indent: 0pt;text-align: left;">= Smoke production rate of species <i>j </i>(kg/sec)</p><p class="s9" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: left;">y<span class="s25">j </span><span class="p">= Yield fraction of species </span>j <span class="p">(–)</span></p><p class="s9" style="padding-left: 37pt;text-indent: 0pt;line-height: 7pt;text-align: left;">·</p><p class="s9" style="padding-left: 34pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Q <span class="p">= Heat release rate (kW)</span></p><p class="s9" style="padding-top: 5pt;padding-left: 68pt;text-indent: -35pt;line-height: 86%;text-align: left;">FLC<span class="s25">irr </span><span class="p">= The fraction of the incapacitating dose from all incapacitating products (HCl, HBr, etc.)</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_050.png"/></span></p><p class="s77" style="padding-left: 85pt;text-indent: 0pt;line-height: 7pt;text-align: left;">‹<span class="s23">[CO ]</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s23" style="text-indent: 0pt;line-height: 8pt;text-align: left;">5</p><p style="padding-left: 96pt;text-indent: 0pt;line-height: 8pt;text-align: left;"/><p style="padding-left: 23pt;text-indent: 0pt;line-height: 29%;text-align: left;"><span class="s78"></span> <i>V</i>CO<span class="s26">2 </span>= exp</p><p style="padding-left: 17pt;text-indent: 0pt;line-height: 31%;text-align: left;"><span class="s79">2 </span>, where [CO<span class="s26">2</span>] is the concentration of</p><p class="s9" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">H<span class="s25">c </span><span class="p">= Heat of combustion of fuel (kJ/kg)</span></p><p style="padding-top: 2pt;padding-left: 5pt;text-indent: 17pt;text-align: left;">Yield fractions for several fuels are available in the <i>SFPE Handbook of Fire Protection Engineering.</i><span class="s14">15</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><h4 style="padding-left: 5pt;text-indent: 0pt;line-height: 5pt;text-align: left;">Depth of Upper Layer. <span class="p">As smoke is produced in a compart-</span></h4><p style="padding-left: 41pt;text-indent: 0pt;line-height: 0pt;text-align: left;">carbon dioxide in percent</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><i>FED</i><span class="s25">I </span>= {exp[8.13 – 0.54(20.9 – [O<span class="s26">2</span>])]}<span class="s14">–1</span>, where [O<span class="s26">2</span>] is</p><p class="s80" style="padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: left;">o <span class="p">the concentration of oxygen in percent</span></p><p style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 8pt;text-align: left;"><i>F</i><span class="s25">I </span>= {exp[6.1623 – 0.5189[CO<span class="s26">2</span>]]}<span class="s14">–1</span>, where [CO<span class="s26">2</span>] is</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">ment, it forms a layer that descends as a function of time. This</p><p class="s81" style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: left;">co<span class="s23">2</span></p><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">the concentration of CO<span class="s26">2</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;">in percent</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">is analogous to filling a bowl of water. <span style=" color: #00F;">Section 3, Chapter 9</span>, “Closed Form Enclosure Fire Calculations,” provides an equa- tion that can be used to estimate the velocity of descent of the smoke layer. However, when applying this equation, it should be noted that the mass production rate of smoke is not constant, since as the layer descends, the smoke production rate decreases due to the reduced vertical distance available to entrain air into the plume. (See the equations for predicting smoke production rate in the same chapter.)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Toxicity. </b>Toxic gases produced by a fire can incapacitate or kill people who are exposed to them. A commonly used approach to determine whether the fire-induced environment is potentially harmful to people exposed is the “fractional effective dose” (FED) model developed by Purser.<span class="s14">16 </span>This can be expressed as follows:</p><p class="s81" style="text-indent: 0pt;line-height: 8pt;text-align: left;">o</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: left;"><i>F</i><span class="s25">IN </span>= [(<i>F</i><span class="s25">I</span><span class="s82">co </span>+ <i>F</i><span class="s25">I</span><span class="s82">cn </span>+ <i>FLC</i><span class="s25">irr</span>) × <i>V</i>CO<span class="s26">2 </span>+ <i>FED</i><span class="s25">I </span>]</p><p style="padding-top: 1pt;padding-left: 111pt;text-indent: 0pt;text-align: left;">or <i>F</i><span class="s25">I</span><span class="s83">co</span><span class="s84">2 </span>(18)</p><p style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 7pt;padding-left: 57pt;text-indent: -22pt;line-height: 86%;text-align: left;">F<span class="s25">IN </span><span class="p">= Fraction of an incapacitating dose of all asphyxiat- ing gases</span></p><p style="padding-top: 3pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">It should be noted that the equations for FED and the com- ponents of FED are based on a one minute exposure. For expo- sures to constant concentrations of fire products, the FED can be determined by multiplying the value determined using the previous equations by the exposure time in minutes. For expo- sures where the concentrations vary with time, the total FED can be calculated by discretizing the exposure (determining the average exposure at each one minute interval and summing the FED determined for each one minute interval).</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">It should be noted when applying the previous correlations that some populations are more susceptible than others to fire products (e.g., asthmatics, the old, and the young). Additionally, no single FED value for design has been widely agreed on even for “average” populations. A report by the National Institute of Standards and Technology investigates this subject in detail.<span class="s14">17</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Egress Calculations. </b>Evacuation calculations are sometimes simple enough to be done by hand. The most thorough presentation on this subject (and the one that is most often used in alternative design analysis) is that of Nelson and Mowrer.<span class="s14">18 </span>See also <span style=" color: #00F;">Section 4, Chapter 2</span>, “Calculation Methods for Egress Prediction.”</p><p class="s74" style="padding-top: 6pt;padding-left: 30pt;text-indent: 1pt;line-height: 115%;text-align: left;">F<span class="s85">I</span><span class="s81">co </span>F<span class="s85">I</span><span class="s81">cn</span></p><p style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">= Fraction of an incapacitating dose of CO</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;">= Fraction of an incapacitating dose of HCN</p><p class="s13" style="padding-left: 30pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Simple Analytical Solution Techniques</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">Simple computer programs and spreadsheets can be used to perform simple fire hazard calculations. In the case of the equa-</p><p class="s9" style="padding-left: 23pt;text-indent: 0pt;line-height: 89%;text-align: left;">FLC<span class="s25">irr </span><span class="p">= Fraction of irritant dose</span></p><p style="padding-top: 4pt;padding-left: 56pt;text-indent: -32pt;line-height: 86%;text-align: left;"><i>V</i>CO<span class="s26">2 </span>= Multiplication factor for CO<span class="s26">2</span>-induced hyper- ventilation</p><p class="s9" style="padding-top: 7pt;padding-left: 56pt;text-indent: -32pt;line-height: 74%;text-align: left;">FED<span class="s25">I</span><span class="s82">o </span><span class="p">= Fraction of an incapacitating dose of low-oxygen hypoxia</span></p><p style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">tions listed previously or referenced in other chapters, this is a relatively straightforward task. However, many fires and fire ef- fects are not steady state. An example is smoke filling within an enclosure. The smoke production rate is a function of the smoke layer height, so the rate of smoke layer descent is not constant. In such instances, spreadsheets can be used to develop solutions</p><p class="s74" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">F<span class="s85">I</span><span class="s81">co</span><span class="s23">2</span></p><p style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">= Fraction of an incapacitating dose of CO<span class="s26">2</span></p><p style="padding-left: 28pt;text-indent: 0pt;text-align: left;">to differential equations for which developing an exact solution is nontrivial.</p><p style="padding-left: 23pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Purser gives the following equations for calculation of the</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">individual fractional effective doses:<span class="s14">16</span></p><p style="padding-top: 4pt;padding-left: 88pt;text-indent: 0pt;line-height: 8pt;text-align: left;">8.2925 × 10<span class="s14">–4 </span>× [CO]<span class="s14">1.036</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 85pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="140" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_051.png"/></span></p><p style="padding-left: 109pt;text-indent: 0pt;text-align: center;">For a differential equation of the following form:</p><p class="s9" style="padding-top: 5pt;padding-left: 97pt;text-indent: 0pt;line-height: 9pt;text-align: center;">dy</p><p style="text-indent: 0pt;text-align: left;"><span><img width="22" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_052.png"/></span></p><p style="padding-left: 145pt;text-indent: 0pt;line-height: 7pt;text-align: center;">= <i>f</i>(<i>y, t</i>)                                  (21)</p><p class="s9" style="padding-left: 97pt;text-indent: 0pt;line-height: 2pt;text-align: center;">dt</p><p class="s9" style="text-indent: 0pt;line-height: 23%;text-align: right;">F<span class="s25">I</span><span class="s82">co</span><span class="s81"> </span><span class="p">=</span></p><p style="text-indent: 0pt;line-height: 2pt;text-align: right;">(19)</p><p style="padding-left: 47pt;text-indent: 0pt;line-height: 9pt;text-align: left;">30</p><p style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 11pt;text-align: left;">where the initial value <i>y</i>(<i>t </i>= 0) is <i>y</i><span class="s26">0</span>.</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where [CO] is the concentration of CO, expressed in parts per million.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: left;">The Euler method is a numerical technique for solving dif- ferential equations of this form, and can be stated as</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s74" style="padding-top: 10pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">F<span class="s85">I</span><span class="s81">cn</span></p><p style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">exp (CN/43)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="68" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_053.png"/></span></p><p style="text-indent: 0pt;line-height: 7pt;text-align: left;">=</p><p style="padding-left: 26pt;text-indent: 0pt;line-height: 9pt;text-align: left;">220</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">(20)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;text-align: left;">y<span class="s25">n</span><span class="s23">+1 </span><span class="p">= </span>y<span class="s25">n </span><span class="p">+ </span>hf<span class="p">(</span>y<span class="s25">n</span><span class="p">, </span>t<span class="s25">n</span><span class="p">) (22)</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: left;">y<span class="s25">n </span><span class="p">= Value of equation </span>y <span class="p">at time step </span>n</p><p style="padding-left: 59pt;text-indent: -23pt;text-align: left;">CN = The concentration of HCN in parts per million added to the concentration of other nitriles minus</p><p class="s29" style="padding-top: 5pt;text-indent: 0pt;text-align: right;">y<span class="s22">n</span><span class="s23">+1</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;">= Value of equation <i>y </i>at time step <i>n </i>+ 1</p><p style="padding-left: 59pt;text-indent: 0pt;text-align: left;">the concentration of NO<span class="s26">2</span></p><p class="s9" style="padding-left: 59pt;text-indent: 0pt;line-height: 11pt;text-align: left;">h <span class="p">= Time step size</span></p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;">This process can be iterated over the desired length of time to obtain the desired solution. Since the Euler method deter- mines the value of equation <i>y </i>at time step <i>n </i>+ 1 based on the value at time step <i>n </i>and the slope of the tangent to <i>y </i>at time step <i>n, </i>errors can be introduced based on the nonlinearity of equation</p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">y. <span class="p">There are methods available to reduce this error, such as the improved Euler method.</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">However, another method of reducing the error is to re- duce the size of the time step, recognizing that as the size of the time step approaches zero, the difference between the pre- dicted value of <i>y </i>and the actual value of <i>y </i>also approaches zero. The computational power offered by modern computers allows very small time steps to be used and to still get a solu- tion rapidly.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">It should be noted that the default for many spreadsheets is to not permit iterative calculations. (The spreadsheet views the “circular reference” as an error.) Spreadsheets for which this is the case would need to be configured to allow iteration. The spreadsheet’s user’s manual or help function can be consulted for assistance.</p><p style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="h3">example. </span><i>Thermal detector response can be used to illus- trate application of the Euler method to a fire protection prob- lem. </i>This example uses an algorithm similar to that used by the computer fire model DETACT-QS<span class="s14">19 </span>to predict the time to activation of a thermal detector for a heat release rate that fol- lows a power law curve. Two calculations will be performed. First, the instantaneous ceiling jet velocities are calculated in accordance with Equations 13 through 16. A quasi-steady as- sumption is made, which means that transport delays from the fire to the detector are ignored. Then, based on the tempera- ture and velocity of the ceiling jet and the thermal response characteristics of the sensor (response time index), the tem- perature change at the detector will be calculated. See <span style=" color: #00F;">Sec- tion 16</span>, “Water-Based Fire Suppression Equipment” for more information. The change in temperature of the detector can be expressed as<span class="s14">20</span></p><p class="s9" style="padding-top: 4pt;padding-left: 5pt;text-indent: 18pt;text-align: justify;"><span class="p">Equation 24 could easily be programmed into a spread- sheet or simple computer program, along with the ceiling jet temperature and velocity correlations expressed in Equations 13 through 16, to calculate </span>U<span class="s25">g </span><span class="p">and </span>T<span class="s25">g</span>. <span class="p">It is also necessary to include</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: justify;">a method of calculating the heat release rate at each time step.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The following example illustrates the use of this method in estimating thermal detector response. A heat detector is located on a 3 m high ceiling, 2 m away from a fire located on the floor with a constant heat release rate of 1000 kW. The room has an ambient temperature of 20°C and is sufficiently large that a smoke layer will not form quickly. The heat detector has a temperature rating of 75°C and an RTI of 50 m<span class="s14">½</span>sec<span class="s14">½</span>. When would the detector operate? Using Equation 24 and Equations 13 through 16, the solutions in <span style=" color: #00F;">Table 3.7.2 </span>are obtained when different time steps are used.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Computer Models</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Fire Models. </b>A survey<span class="s14">21 </span>documented available models and calculation methods that could be applied to FHA. The key to determining which are appropriate to a given situation and which are not is a thorough understanding of the assumptions and limitations of the individual model or calculation and how these relate to the situation being analyzed. Single-room models are appropriate where the conditions of interest are limited to a single, enclosed space. Where the area of interest involves more than one space, and especially where the area of interest extends beyond a single floor, multiple-compartment models should be used. This is because the interconnected spaces interact to influ- ence fire development and flows.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Many single-compartment models assume that the lower layer remains at ambient conditions (e.g., ASET).<span class="s14">22 </span>Since there is little mixing between layers in a room (unless there are me- chanical systems), these models are appropriate. However, sig- nificant mixing can occur in doorways, so multiple-compartment models should allow the lower layer to be contaminated by en- ergy and mass (<span style=" color: #00F;">Figure 3.7.5</span>).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-top: 2pt;padding-left: 250pt;text-indent: 0pt;line-height: 11pt;text-align: center;">dT<span class="s25">d</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_054.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="70" height="1" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_055.png"/></span></p><p style="padding-left: 26pt;text-indent: 0pt;line-height: 7pt;text-align: center;">=</p><p class="s9" style="padding-left: 250pt;text-indent: 0pt;line-height: 9pt;text-align: center;">dt</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 6pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="10" height="0" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_056.png"/></span></p><p class="s9" style="padding-left: 19pt;text-indent: -16pt;line-height: 127%;text-align: left;"><span class="s18"></span>U<span class="s25">g</span><span class="p">(</span>T<span class="s25">g </span><span class="p">– </span>T<span class="s25">d</span><span class="p">) </span>RTI</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">(23)</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The model should include the limitation of burning by available oxygen. This is straightforward to implement (based on the oxygen consumption principle) and is crucial to obtain- ing an accurate prediction for ventilation-controlled burning.</p><p class="s9" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">T<span class="s25">d </span><span class="p">= Temperature of detector (°C)</span></p><p class="s9" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">U<span class="s25">g </span><span class="p">= Ceiling jet velocity at detector (m/sec)</span></p><p class="s9" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">T<span class="s25">g </span><span class="p">= Ceiling jet temperature at detector (°C)</span></p><p class="s9" style="padding-top: 3pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">t <span class="p">= Time (sec)</span></p><p style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: left;"><i>RTI </i>= Detector response time index (m<span class="s14">1/2 </span>× sec<span class="s14">1/2</span>)</p><p style="padding-top: 6pt;padding-bottom: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">A Euler solution to this expression can be expressed as</p><p style="padding-left: 134pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="15" height="0" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_057.png"/></span></p><p class="s9" style="padding-left: 130pt;text-indent: 0pt;line-height: 5pt;text-align: left;"><span class="s18"></span>U<span class="s25">g</span><span class="p">(</span>T<span class="s25">g </span><span class="p">– </span>T<span class="s25">d </span><span class="p">)</span></p><p style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">For multiple-compartment models, it is equally important for the model to track unburned fuel and allow it to burn when it encounters sufficient oxygen and temperature. Without these features, the model concentrates the combustion in the room of origin, overpredicting conditions there and underpredicting conditions in other spaces.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="text-indent: 0pt;line-height: 10pt;text-align: left;">RTI</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">where</p><p class="s9" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">T<span class="s25">d</span><span class="s38">n</span><span class="s23">+1 </span><span class="s86">+ </span>T<span class="s25">d</span><span class="s38">n </span><span class="p">+ </span><span class="s18"></span>t<u> </u><span class="s56">n   </span></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">(24)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="33" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_058.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">TABLE 3.7.2 <span class="s71">Time Step(s) Predicted Activation Time(s)</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s58" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Time Step(s) Predicted Activation Time(s)</p><table style="border-collapse:collapse" cellspacing="0"><tr style="height:15pt"><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#B30738"><p class="s88" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 10pt;text-align: left;">1</p></td><td style="width:136pt;border-top-style:solid;border-top-width:1pt;border-top-color:#B30738"><p class="s88" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: left;">24.000</p></td></tr><tr style="height:11pt"><td style="width:104pt"><p class="s88" style="padding-left: 40pt;text-indent: 0pt;line-height: 10pt;text-align: left;">0.1</p></td><td style="width:136pt"><p class="s88" style="padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: left;">24.200</p></td></tr><tr style="height:11pt"><td style="width:104pt"><p class="s88" style="padding-left: 40pt;text-indent: 0pt;line-height: 10pt;text-align: left;">0.01</p></td><td style="width:136pt"><p class="s88" style="padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: left;">24.230</p></td></tr><tr style="height:18pt"><td style="width:104pt;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#B30738"><p class="s88" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">0.001</p></td><td style="width:136pt;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#B30738"><p class="s88" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">24.229</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s9" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">T<span class="s25">d</span><span class="s38">n</span><span class="s23">+1 </span><span class="p">= Temperature of detector at time step </span>n <span class="p">+ 1 (°C)</span></p><p class="s9" style="padding-top: 1pt;text-indent: 0pt;text-align: right;">T<span class="s25">d</span><span class="s38">n</span></p><p style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">= Temperature of detector at time step <i>n </i>(°C)</p><p class="s18" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;text-align: left;"><span class="s9">t </span><span class="p">= Size of time step (sec)</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="317" height="204" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_059.png"/></span></p><p class="s16" style="padding-top: 5pt;padding-left: 74pt;text-indent: 0pt;text-align: left;">Smoke layer mixing at doorway</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:7.63499pt" cellspacing="0"><tr style="height:8pt"><td style="width:9pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:98pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:9pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:122pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:26pt"><td style="width:98pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" colspan="2"><p class="s89" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">T<span class="s90"></span><b>,</b><span class="s92">i</span></p></td><td style="width:122pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20"><p class="s89" style="padding-top: 5pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">T<span class="s90"></span><b>,</b><span class="s92">j</span></p></td></tr><tr style="height:108pt"><td style="width:39pt;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s94" style="padding-left: 9pt;text-indent: 0pt;text-align: left;"><span class="s93">T</span>l<span class="s95">,</span>j</p></td><td style="width:59pt;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s95" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">Plume</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s95" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">Doorjet</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s96" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">          </p><p class="s97" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">         </p></td><td style="width:75pt;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s94" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: left;"><span class="s93">T</span>l<span class="s95">,</span>j</p></td></tr><tr style="height:10pt"><td style="width:238pt;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" colspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="49" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_060.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: left;">FIGURE 3.7.5 <span class="s28">Assumption of Zone Models That Fire Gases Collect in Internally Uniform Layers</span></p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Heat transfer calculations take up a lot of computer time, so many models take a shortcut. The most common is the use of a constant “heat loss fraction,” which is user-selectable (e.g., ASET or CCFM<span class="s14">23</span>). The problem is that heat loss can vary dur- ing the course of the fire.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Another problem can occur in tall spaces, for example, atria. The major source of gas expansion and energy and mass dilu- tion is entrainment of ambient air into the fire plume. It can be argued that in a very tall plume, this entrainment is constrained. However, most models do not include this constraint, which can lead to an underestimate of the temperature and smoke density and an overestimate of the layer volume and filling rate—the combination of which may give predictions of available safe egress times that are either greater or less than the correct value. In the model CFAST,<span class="s14">24 </span>this constraint is implemented by stop- ping entrainment when the plume temperature drops to within 1°C of the temperature just outside the plume, where buoyancy ceases.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><h4 style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Documentation. <span class="p">Only models that are rigorously documented should be allowed in any application involving public health, safety, or welfare, such as in code enforcement or litigation. This means that the model should be supplied with a technical reference guide that includes a detailed description of the in- cluded physics and chemistry, with proper literature references; a listing of all assumptions and limitations of the model; and estimates of the accuracy of the resulting predictions, based on comparisons to experimental data. Public exposure and review of the exact basis for a model’s calculations, internal constants, and assumptions are necessary for it to have credibility in a regulatory application.</span></h4><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">ASTM publishes a <i>Standard Guide for Documenting Com- puter Software for Fire Models, </i>ASTM E1472-05.<span class="s14">25 </span>Documen- tation for any model used in a regulatory application should comply with this guide. Although it may not be necessary for the full source code to be available, the method of implementing key calculations in the code and details of the numerical solver used should be included. This documentation should be freely</p><p style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">available to any user of the model, and a copy should be sup- plied with the analysis as an important supporting document.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Input Data. </b>Even if the model is correct, the results can be seri- ously in error if the data that are input to the model do not rep- resent the condition being analyzed. The FHA should include a listing of all data values used, their source (i.e., what apparatus or test method was employed and what organization ran the test and published the data), and some discussion of the uncertainty of the data and its result on the conclusions. The National Insti- tute of Standards and Technology’s (NIST) website contains a section of well-documented data for use in calculations, called <i>Fire on the Web </i><a href="http://fire.nist.gov/" style=" color: #231F20; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt;" target="_blank">(</a><span style=" color: #00F;">http://fire.nist.gov</span>). A much larger database, called FASTDATA, is available from NIST on a CD-ROM (see the URL above for information). (See also the subsection en- titled “Accounting for Uncertainty” later in this chapter.)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Egress Models. </b>The prediction of the time needed by the build- ing occupants to evacuate to a safe area can be performed and compared to the predicted available safe egress time. Whether the evacuation calculation is done by model or hand calculation, it must account for several crucial factors. First, unless the oc- cupants see the actual fire, time is required for detection and no- tification <i>before </i>the evacuation process can begin. Next, unless the information is compelling (such as seeing the actual fire), it takes time for people to decide to take action. The action they choose may or may not be evacuation. Finally, the movement begins. All of these factors require time, and that is the critical factor. No matter how the calculation is done, <i>all </i>of the factors must be included in the analysis to obtain a complete picture. An excellent discussion of this topic is found in SFPE’s <i>Engineer- ing Guide—Human Behavior in Fire.</i><span class="s14">26</span></p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The process of emergency evacuation of people follows the general concepts of traffic flow. A number of models perform such calculations and may be appropriate for use in certain oc- cupancies. Most of these models do not account for behavior and the interaction of people (providing assistance) during the event. The literature reports incidents of providing assistance to disabled persons, again especially in office settings.<span class="s14">27 </span>If such behavior is expected, it should be included, as it can result in significant delays in evacuating a building.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Crowded conditions, as well as smoke density, can result in reduced walking speeds.<span class="s14">28 </span>A person’s walking speed decreases in dense smoke until he or she moves as if blindfolded (<span style=" color: #00F;">Figure 3.7.6</span>). Care should be exercised in using models relative to how they select the path (usually the <i>shortest </i>path) that the person travels. Some models are <i>optimization </i>calculations that give the best possible performance.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Analyzing the Impact of Exposure</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">In most cases, the exposure will be to people, and the methods used to assess the impacts of exposure of people to heat and combustion gases involve the application of combustion toxi- cology models. The HAZARD I software package contains the only toxicological computer model, called TENAB,<span class="s14">29 </span>that is based on research at NIST on lethality to rats and by Purser on incapacitation of monkeys. TENAB accounts for the variation</p><p style="text-indent: 0pt;text-align: left;"><span><img width="282" height="198" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_061.png"/></span></p><p class="s16" style="text-indent: 0pt;line-height: 9pt;text-align: left;">Irritating smoke</p><p class="s16" style="padding-top: 1pt;text-indent: 0pt;text-align: left;">Nonirritating smoke</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="text-indent: 0pt;line-height: 87%;text-align: left;">Walking speed of blindfolded person</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.5</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Walking speed (m/sec)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">1.0</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">0.5</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 25pt;text-indent: 0pt;text-align: left;">0</p><p class="s16" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">0</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">0.2 0.4</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">0.6</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">0.8 1.0 1.2</p><p style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">analysis (i.e., varying the data to the limits and seeing whether the conclusions change) should be performed. This is also a good time to justify the appropriateness of the model or calcu- lation method. For more information, see <span style=" color: #00F;">Section 3, Chapter 10</span>, “Performance-Based Codes and Standards for Fire Safety.”</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">Final Review</p><p style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">If a model or calculation produces a result that seems counter- intuitive, there is probably something wrong. Cases have been seen in which the model clearly produced a wrong answer (e.g., the temperature predicted approached the surface temperature of the sun), and there have been others in which it initially looked wrong but was not (e.g., a <i>dropping </i>temperature in a space adjacent to a room with a growing fire was caused by cold</p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="49" alt="image" src="Hurley 和 Bukowski - Fire Hazard Analysis Techniques/Image_062.png"/></span></p><p class="s27" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: left;">FIGURE 3.7.6 <span class="s28">Reduced Walking Speeds Resulting from Crowded Conditions and Smoke Density</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s16" style="padding-left: 93pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Extinction coefficient, <span class="s98"></span><span class="s99"> </span>(1/m)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">in exposure to combustion products as people move through a building, by reading the concentrations from the fire model in the occupied space during the time the person is in that space. If the person moves into a space with a lower concentration of carbon monoxide, the accumulated dose can decrease. Details such as these ensure that the results are reasonable.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Assessing the impact of exposure to sensitive equipment is more difficult, since little data exist in the literature on the effects of smoke exposure on such equipment. Of particular importance here is the existence of acid gases in smoke, which are corrosive and especially harmful to electronics. Fuels containing chlorine (e.g., polyvinyl chlorides) have been studied. However, unless the equipment is close to the fire, acid gases, especially HCl, deposit on the walls and lower the concentration to which the equipment may be exposed. CFAST in the HAZARD I package contains a routine that models this process and the associated diminution of HCl concentration.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s13" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Accounting for Uncertainty</p><p style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Uncertainty analysis refers to dealing with the unknowns and variation inherent in any prediction. In the calculations, this un- certainty is derived from assumptions in the models and from the representativeness of the input data. In evacuation calculations, there is the added variability of any population of real people. In building designs and codes, the classic method of treating uncer- tainty is with safety factors. A sufficient safety factor is applied such that, if all of the uncertainty resulted in error in the same direction, the result would still provide an acceptable solution. In the prediction of fire development/filling time, the intent is to select design fires that provide a <i>worst likely </i>scenario. Thus a safety factor is not needed here, unless assumptions or data are used to which the predicted result is very sensitive.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">The FHA report should include a discussion of uncertainty. This discussion should address the representativeness of the data used and the sensitivity of the results to data and assump- tions made. If the sensitivity is not readily apparent, a sensitivity</p><p style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">air from outdoors being drawn in an open door). Conversely, if the result is consistent with logic, sense, and experience, it is probably correct. This is also a good time to consider whether the analysis addressed all of the important scenarios and likely events. Were all the assumptions justified and were uncertainties addressed sufficiently to provide a comfort level similar to that obtained when the plan review shows that all code requirements have been met?</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">SUMMARY</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Quantitative fire hazard analysis is becoming the fundamental tool of modern fire safety engineering practice and is the en- abling technology for the transition to performance-based codes and standards. (For more information on performance-based codes, see <span style=" color: #00F;">Section 3, Chapter 10</span>, “Performance-Based Codes and Standards for Fire Safety.”) The tools and techniques de- scribed in this chapter provide an introduction to this topic and the motivation for fire protection engineers to learn more about the proper application of this technology.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">Predicted fire hazards are a function of the design fire scenarios analyzed. Therefore, when performing a fire haz- ard analysis, it is important to select design fire scenarios that are challenging enough to represent a realistic “worst case,” but not so challenging that the likelihood of occurrence is too remote.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">There are many fire hazard calculations that can be per- formed with a hand calculator, a simple spreadsheet, or a com- puter program. In some cases, these simple methods would not be sufficient, for example, in cases where compartment geom- etry is complex, where it is desired to optimize cost/benefit, or where predicted hazard values are very close to acceptable lim- its. However, even in these types of cases, simple methods can be used for initial predictions or as a reality check of results from more complex models.</p><p style="padding-left: 5pt;text-indent: 18pt;text-align: justify;">In any engineering analysis, it is incumbent on the user to understand the application and limitation of any methods used. This chapter has outlined a number of simple fire haz- ard calculation methods, but the applicability and limitations of the methods were not included. Users are referred to the documents referenced in the text for information regarding the applications and limitations of any of the methods included in this chapter.</p><p class="s12" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">ACKNOWLEDGMENT</p><p style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">James R. Quiter, P.E., wrote portions of the discussion of de- sign fire scenarios, which originally appeared in the “Simple Fire Hazard Calculations” chapter in the 19th edition of this handbook.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">BIBLIOGRAPHY</p><p class="s100" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">References Cited</p><ol id="l11"><li><p class="s5" style="padding-top: 5pt;padding-left: 23pt;text-indent: -13pt;text-align: left;">Department of Energy General Memorandum, <span class="s4">U.S. Department of Energy, Germantown, MD, Nov. 7, 1991.</span></p></li><li><p class="s5" style="padding-left: 23pt;text-indent: -13pt;line-height: 9pt;text-align: left;">SFPE Engineering Guide to Performance-Based Fire Protection,</p><p class="s4" style="padding-left: 23pt;text-indent: 0pt;line-height: 10pt;text-align: left;">National Fire Protection Association, Quincy, MA, 2006.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Drysdale, D., <i>An Introduction to Fire Dynamics, </i>2nd ed., Wiley, Chichester, UK, 1998.</p></li><li><p class="s5" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Engineering Guide: Piloted Ignition of Solid Materials Under Radiant Exposure, <span class="s4">Society of Fire Protection Engineers, Bethesda, MD, 2002.</span></p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: justify;">Heskestad, G., <i>Similarity Relations for the Initial Convective Flow Generated by Fire, </i>FM Report 72-WA/HT-17, Factory Mutual Research Corporation, Norwood, MA, 1972.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Schifiliti, R. P., Meacham, B. J., and Custer, R. L. P., “Design of Detection Systems,” <i>SFPE Handbook of Fire Protection En- gineering, </i>National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Heskestad, G., and Delichatsios, M. A., <i>Environments of Fire Detectors—Phase 1: Effect of Fire Size, Ceiling Height, and Material, </i>Vol. 2, <i>Analysis, </i>NBS-GCR-77-95, National Bureau of Standards, Gaithersburg, MD, 1977.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Stroup, D. W., and Evans, D. D., “Use of Computer Models for Analyzing Thermal Detector Spacing,” <i>Fire Safety Journal, </i>Vol. 14, 1988.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -13pt;text-align: left;">Bukowski, R. W., “A Review of International Fire Risk Predic- tion Methods,” <i>Interflam ’93, </i>Interscience Communications, Ltd., London, UK, 1993.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Hurley, M., “Evaluation of Models of Fully Developed Post- Flashover Compartment Fires,” <i>Journal of Fire Protection Engi- neering, </i>Vol. 15, No. 3, 2005, pp. 173–197.</p></li><li><p class="s5" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Engineering Guide: Fire Exposures to Structural Elements<span class="s4">, Soci- ety of Fire Protection Engineers, Bethesda, MD, 2004.</span></p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Walton, W., and Thomas, P., “Estimating Temperatures in Com- partment Fires,” <i>SFPE Handbook of Fire Protection Engineer- ing, </i>3rd ed., P. J. DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Madrzykowski, D., and Vettori, R. L., <i>Sprinkler Fire Suppres- sion Algorithm for the GSA Engineering Fire Assessment System, </i>NISTIR 4833, National Institute of Standards and Technology, Gaithersburg, MD, 1992.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Alpert, R., “Ceiling Jet Flows,” <i>SFPE Handbook of Fire Protec- tion Engineering, </i>3rd ed., P. J. DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Tewarson, A., “Generation of Heat and Chemical Compounds in Fires,” <i>SFPE Handbook of Fire Protection Engineering, </i>3rd ed.,</p><p class="s4" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">P. J. DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;line-height: 9pt;text-align: left;">Purser, D., “Toxicity Assessment of Combustion Products,”</p><p class="s5" style="padding-left: 23pt;text-indent: 0pt;line-height: 10pt;text-align: left;">SFPE Handbook of Fire Protection Engineering, <span class="s4">3rd ed., P. J.</span></p><p class="s4" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Gann, R., et al., “International Study of the Sublethal Effects of Fire Smoke on Survivability and Health (SEFS): Phase I Final Report,” NIST Technical Note 1439, National Institute of Stan- dards and Technology, Gaithersburg, MD, 2001.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Nelson, H. E., and Mowrer, F. W., “Emergency Movement,” <i>SFPE Handbook of Fire Protection Engineering, </i>3rd ed., P. J. DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Evans, D. D., and Stroup, D. W., “Methods to Calculate the Re- sponse Time of Heat and Smoke Detectors Installed Below Large Unobstructed Ceilings,” NBSIR 85-3167, Building and Fire Re- search Laboratory, U.S. Department of Commerce, Gaithersburg, MD, 1985.</p></li><li><p class="s5" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Evaluation of the Computer Fire Model DETACT-QS, <span class="s4">Society of Fire Protection Engineers, Bethesda, MD, 2003.</span></p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Olenick, S. M., and Carpenter, D. J., “An Updated International Survey of Computer Models for Fire and Smoke,” <i>Journal of Fire Protection Engineering, </i>Vol. 13, No. 2, 2003, pp. 87–110.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: justify;">Cooper, L. Y., and Stroup, D. W., <i>Calculating Available Safe Egress Time (ASET)—A Computer User’s Guide, </i>NBSIR 82- 2578, National Bureau of Standards, Gaithersburg, MD, 1982.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Cooper, L. Y., and Forney, G. P., <i>The Consolidated Compart- ment Fire Model (CCFM) Computer Code Application CCFM. VENTS—Part 1: Physical Basis, </i>NISTIR 4342, National Insti- tute of Standards and Technology, Gaithersburg, MD, 1990.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Peacock, R. D., Forney, G. P., Reneke, P., and Jones, W. W., <i>CFAST, the Consolidated Model of Fire Growth and Smoke Transport, </i>NIST Technical Note 1299, National Institute of Stan- dards and Technology, Gaithersburg, MD, 1993.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: justify;">ASTM E1472, <i>Standard Guide for Documenting Computer Soft- ware for Fire Models, </i>American Society for Testing and Materi- als, W. Conshohocken, PA, 2005.</p></li><li><p class="s5" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Engineering Guide—Human Behavior in Fire, <span class="s4">Society of Fire Protection Engineers, Bethesda, MD, 2003.</span></p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Julliet, E., “Evacuating People with Disabilities,” <i>Fire Engineer- ing, </i>Vol. 146, No. 12, 1993.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">Jin, T., “Visibility Through Fire Smoke,” <i>SFPE Handbook of Fire Protection Engineering, </i>3rd ed., P. J. DiNenno et al. (Eds.), National Fire Protection Association, Quincy, MA, 2002.</p></li><li><p class="s4" style="padding-left: 23pt;text-indent: -18pt;line-height: 9pt;text-align: left;">Peacock, R. D., Jones, W. W., Bukowski, R. W., and Forney,</p></li></ol><p class="s4" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">C. L., <i>Technical Reference Guide for HAZARD I Fire Hazard Assessment Method, Version 1.1, </i>NIST Hb 146, Vol. 2, National Institute of Standards and Technology, Gaithersburg, MD, 1991.</p><p class="s100" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">NFPA Codes, Standards, and Recommended Practices</p><p class="s5" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Reference to the following NFPA codes, standards, and recommended practices will provide further information on fire hazard analysis techniques discussed in this chapter. (See the latest version of <span class="s4">The NFPA Catalog </span>for availability of current editions of the following documents.)</p><p class="s5" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 87%;text-align: left;"><span class="s4">NFPA 30, </span>Flammable and Combustible Liquids Code NFPA 72<span class="s101"></span>, National Fire Alarm Code<span class="s101"></span></p><p class="s4" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">NFPA <i>101</i><span class="s102">®</span>, <i>Life Safety Code</i><span class="s102">®</span></p><p class="s4" style="padding-left: 23pt;text-indent: -18pt;text-align: left;">NFPA 497, <i>Recommended Practice for the Classification of Flam- mable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas</i></p></body></html>
